@prefix bf: <https://brickschema.org/schema/1.0.1/BrickFrame#> .
@prefix bldg: <http://buildsys.org/ontologies/ciee#> .
@prefix brick: <https://brickschema.org/schema/1.0.1/Brick#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

bldg:RTU5 a brick:RTU .

bldg:carl_tstat a brick:Thermostat ;
    bf:controls bldg:RTU2 ;
    bf:hasPoint bldg:carl_tstat_cooling_setpoint,
        bldg:carl_tstat_fan,
        bldg:carl_tstat_heating_setpoint,
        bldg:carl_tstat_mode,
        bldg:carl_tstat_override,
        bldg:carl_tstat_state,
        bldg:carl_tstat_temperature ;
    bf:uri "ciee/devices/pelican/s.pelican/SouthEastCorner/i.xbos.thermostat" .

bldg:clarity_tstat a brick:Thermostat ;
    bf:controls bldg:RTU4 ;
    bf:hasPoint bldg:clarity_tstat_cooling_setpoint,
        bldg:clarity_tstat_fan,
        bldg:clarity_tstat_heating_setpoint,
        bldg:clarity_tstat_mode,
        bldg:clarity_tstat_override,
        bldg:clarity_tstat_state,
        bldg:clarity_tstat_temperature ;
    bf:uri "ciee/devices/venstar/s.venstar/Clarity/i.xbos.thermostat" .

bldg:conference_tstat a brick:Thermostat ;
    bf:controls bldg:RTU1 ;
    bf:hasPoint bldg:conference_tstat_cooling_setpoint,
        bldg:conference_tstat_fan,
        bldg:conference_tstat_heating_setpoint,
        bldg:conference_tstat_mode,
        bldg:conference_tstat_override,
        bldg:conference_tstat_state,
        bldg:conference_tstat_temperature ;
    bf:uri "ciee/devices/venstar/s.venstar/ConferenceRoom/i.xbos.thermostat" .

bldg:enlighted_Sensor00d56d_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor00d56d ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor00d56d/i.xbos.meter" ;
    bf:uuid "4ba8333d-74cc-39f2-8938-ead227ad0f95" .

bldg:enlighted_Sensor00d56d_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R203 ;
    bf:isPointOf bldg:R203,
        bldg:enlighted_Sensor00d56d ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor00d56d/i.xbos.occupancy_sensor" ;
    bf:uuid "99870724-722d-3dd6-8a44-138c6c6243af" .

bldg:enlighted_Sensor013263_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor013263 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor013263/i.xbos.meter" ;
    bf:uuid "7749cd62-333a-35ed-b0d3-ca248b15c360" .

bldg:enlighted_Sensor013263_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor013263 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor013263/i.xbos.occupancy_sensor" ;
    bf:uuid "0c51371e-6029-3302-984d-b71d850e899a" .

bldg:enlighted_Sensor018ff9_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor018ff9 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor018ff9/i.xbos.meter" ;
    bf:uuid "e8da2b81-d179-3611-8ac7-4a1619c1407b" .

bldg:enlighted_Sensor018ff9_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R219 ;
    bf:isPointOf bldg:R219,
        bldg:enlighted_Sensor018ff9 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor018ff9/i.xbos.occupancy_sensor" ;
    bf:uuid "191ec5e3-2a12-39e8-8416-212eea0eedd0" .

bldg:enlighted_Sensor01902e_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01902e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01902e/i.xbos.meter" ;
    bf:uuid "33ed7b93-605c-39f4-85b9-e43b3fcdfa7b" .

bldg:enlighted_Sensor01902e_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R220 ;
    bf:isPointOf bldg:R220,
        bldg:enlighted_Sensor01902e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01902e/i.xbos.occupancy_sensor" ;
    bf:uuid "c5fefca9-58b3-37b5-ba10-ac178449d9d4" .

bldg:enlighted_Sensor01907b_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01907b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01907b/i.xbos.meter" ;
    bf:uuid "e53d51a3-bbe1-3af3-9cf2-649c9ead299b" .

bldg:enlighted_Sensor01907b_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R219 ;
    bf:isPointOf bldg:R219,
        bldg:enlighted_Sensor01907b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01907b/i.xbos.occupancy_sensor" ;
    bf:uuid "5ac07704-af4b-3fdb-8038-6f464ce18c35" .

bldg:enlighted_Sensor01930e_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01930e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01930e/i.xbos.meter" ;
    bf:uuid "c5c295d9-76e0-34ef-92d5-149fa25f22a3" .

bldg:enlighted_Sensor01930e_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R218 ;
    bf:isPointOf bldg:R218,
        bldg:enlighted_Sensor01930e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01930e/i.xbos.occupancy_sensor" ;
    bf:uuid "862089d9-4c06-3ac1-bc1d-84d8d8f122d8" .

bldg:enlighted_Sensor019324_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor019324 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor019324/i.xbos.meter" ;
    bf:uuid "05dcc4ae-de8c-3c6d-943b-153bebb06e39" .

bldg:enlighted_Sensor019324_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R218 ;
    bf:isPointOf bldg:R218,
        bldg:enlighted_Sensor019324 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor019324/i.xbos.occupancy_sensor" ;
    bf:uuid "f91e8678-47a2-3da6-9eec-753f4364044c" .

bldg:enlighted_Sensor01934e_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01934e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01934e/i.xbos.meter" ;
    bf:uuid "ce6ea005-9d70-30e5-83a5-13c312c40aa7" .

bldg:enlighted_Sensor01934e_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R221 ;
    bf:isPointOf bldg:R221,
        bldg:enlighted_Sensor01934e ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01934e/i.xbos.occupancy_sensor" ;
    bf:uuid "05240142-25e2-33f5-a3f3-bb52f2d934c5" .

bldg:enlighted_Sensor01935b_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01935b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01935b/i.xbos.meter" ;
    bf:uuid "6125c4aa-7685-390d-a745-27a19e05ada2" .

bldg:enlighted_Sensor01935b_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R218 ;
    bf:isPointOf bldg:R218,
        bldg:enlighted_Sensor01935b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01935b/i.xbos.occupancy_sensor" ;
    bf:uuid "f3262678-43d5-39ab-ab42-13abd3c952f9" .

bldg:enlighted_Sensor01942b_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor01942b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01942b/i.xbos.meter" ;
    bf:uuid "7fc65a1a-70da-320d-923d-7d33df77e83c" .

bldg:enlighted_Sensor01942b_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R221 ;
    bf:isPointOf bldg:R221,
        bldg:enlighted_Sensor01942b ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01942b/i.xbos.occupancy_sensor" ;
    bf:uuid "80198599-4d12-3692-8068-e3b9bdd7d79f" .

bldg:enlighted_Sensor02309c_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02309c ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02309c/i.xbos.meter" ;
    bf:uuid "6db3c938-e7b5-362e-8ec7-fd1715bfa4b6" .

bldg:enlighted_Sensor02309c_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R220 ;
    bf:isPointOf bldg:R220,
        bldg:enlighted_Sensor02309c ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02309c/i.xbos.occupancy_sensor" ;
    bf:uuid "f5994eac-9691-36a6-8610-599aa3ecbd36" .

bldg:enlighted_Sensor02d429_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d429 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d429/i.xbos.meter" ;
    bf:uuid "41016955-fdb1-340e-9d38-f580a2e34800" .

bldg:enlighted_Sensor02d429_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d429 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d429/i.xbos.occupancy_sensor" ;
    bf:uuid "611ac5e9-33a5-3273-9fa6-548d3ad59481" .

bldg:enlighted_Sensor02d432_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d432 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d432/i.xbos.meter" ;
    bf:uuid "5b812bbc-f1c3-3d43-a655-40a3d44837fc" .

bldg:enlighted_Sensor02d432_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d432 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d432/i.xbos.occupancy_sensor" ;
    bf:uuid "2b3f9905-3bb7-302a-9545-7bfe2eb63547" .

bldg:enlighted_Sensor02d433_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d433 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d433/i.xbos.meter" ;
    bf:uuid "c5d201cf-fb7e-3e83-aab3-517e93df1919" .

bldg:enlighted_Sensor02d433_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d433 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d433/i.xbos.occupancy_sensor" ;
    bf:uuid "2f5c888d-c0c6-33b4-9c30-d609f1e16fea" .

bldg:enlighted_Sensor02d438_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d438 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d438/i.xbos.meter" ;
    bf:uuid "38b1ad08-2c56-3462-87bf-91800a1f3af1" .

bldg:enlighted_Sensor02d438_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d438 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d438/i.xbos.occupancy_sensor" ;
    bf:uuid "afed35be-ef70-341a-8bf4-565d815bfd90" .

bldg:enlighted_Sensor02d444_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d444 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d444/i.xbos.meter" ;
    bf:uuid "65b682ce-3a1f-3072-b64a-3a354be841c0" .

bldg:enlighted_Sensor02d444_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d444 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d444/i.xbos.occupancy_sensor" ;
    bf:uuid "aefa14ef-a13a-355b-9b87-51511db7f541" .

bldg:enlighted_Sensor02d454_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d454 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d454/i.xbos.meter" ;
    bf:uuid "72ef9222-40c4-3914-8e9f-6e050cb9e8fc" .

bldg:enlighted_Sensor02d454_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d454 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d454/i.xbos.occupancy_sensor" ;
    bf:uuid "c27adbad-b1b5-342c-91eb-a6709d365871" .

bldg:enlighted_Sensor02d455_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d455 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d455/i.xbos.meter" ;
    bf:uuid "6537ddc4-2796-3091-876d-554f9bf3ef5a" .

bldg:enlighted_Sensor02d455_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d455 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d455/i.xbos.occupancy_sensor" ;
    bf:uuid "97ba99af-869b-3c43-94e3-93040c9bdd33" .

bldg:enlighted_Sensor02d458_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor02d458 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d458/i.xbos.meter" ;
    bf:uuid "c7713607-1736-30c5-aded-8e848eb42a6a" .

bldg:enlighted_Sensor02d458_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208,
        bldg:enlighted_Sensor02d458 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d458/i.xbos.occupancy_sensor" ;
    bf:uuid "00f45f05-08f9-3def-a977-357493fad61e" .

bldg:enlighted_Sensor30005f_meter a brick:Electric_Meter ;
    bf:feeds bldg:building_meter ;
    bf:isPointOf bldg:enlighted_Sensor30005f ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor30005f/i.xbos.meter" ;
    bf:uuid "3dc5bd0b-d0b9-3a3e-845c-d3bc4f8df220" .

bldg:enlighted_Sensor30005f_occupancy a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R221 ;
    bf:isPointOf bldg:R221,
        bldg:enlighted_Sensor30005f ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor30005f/i.xbos.occupancy_sensor" ;
    bf:uuid "3cea0629-6fcd-3c6a-9786-7b571eaaf13d" .

bldg:floor_1 a brick:Floor .

bldg:floor_mezz a brick:Floor ;
    bf:hasPart bldg:ServerRoom .

bldg:hamilton_0022_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R216 ;
    bf:isPointOf bldg:R216 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000022/i.temperature/signal/operative" ;
    bf:uuid "f8017406-28c8-320d-9fe6-ba8c9ce94b09" .

bldg:hamilton_0022_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R216 ;
    bf:isPointOf bldg:R216 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000022/i.temperature/signal/operative" ;
    bf:uuid "b315ed38-fae1-31ae-a53c-9202aa0ef600" .

bldg:hamilton_0022_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R216 ;
    bf:isPointOf bldg:R216 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000022/i.temperature/signal/operative" ;
    bf:uuid "9395a1fb-3766-3854-b484-5b6e285c1156" .

bldg:hamilton_0022_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R216 ;
    bf:isPointOf bldg:R216 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000022/i.temperature/signal/operative" ;
    bf:uuid "be0a6276-17b4-31a7-bef7-ae6b88d3440b" .

bldg:hamilton_0025_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:EastOpen ;
    bf:isPointOf bldg:EastOpen ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000025/i.temperature/signal/operative" ;
    bf:uuid "891a1c36-ae4c-3142-a07d-d3b5d3fba271" .

bldg:hamilton_0025_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:EastOpen ;
    bf:isPointOf bldg:EastOpen ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000025/i.temperature/signal/operative" ;
    bf:uuid "777faf39-c059-3a2d-b85b-ac3dfb12e54c" .

bldg:hamilton_0025_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:EastOpen ;
    bf:isPointOf bldg:EastOpen ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000025/i.temperature/signal/operative" ;
    bf:uuid "96160505-25a9-399b-95db-b972d68bf362" .

bldg:hamilton_0025_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:EastOpen ;
    bf:isPointOf bldg:EastOpen ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000025/i.temperature/signal/operative" ;
    bf:uuid "c2c477b4-c02c-32cc-9334-81fe419d0e81" .

bldg:hamilton_0027_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R206 ;
    bf:isPointOf bldg:R206 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000027/i.temperature/signal/operative" ;
    bf:uuid "789579a2-c37e-3079-b04f-bc32effbb4ef" .

bldg:hamilton_0027_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R206 ;
    bf:isPointOf bldg:R206 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000027/i.temperature/signal/operative" ;
    bf:uuid "7d907c16-4851-34be-93a7-46182575fa85" .

bldg:hamilton_0027_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R206 ;
    bf:isPointOf bldg:R206 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000027/i.temperature/signal/operative" ;
    bf:uuid "b849d90a-85ec-3c97-8ad0-b0d76f56e6b2" .

bldg:hamilton_0027_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R206 ;
    bf:isPointOf bldg:R206 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000027/i.temperature/signal/operative" ;
    bf:uuid "497145c4-2087-3e89-9c8f-f54b87dfb016" .

bldg:hamilton_0028_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R214 ;
    bf:isPointOf bldg:R214 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000028/i.temperature/signal/operative" ;
    bf:uuid "f62ed54b-7b9e-319b-9b9c-9901c680b983" .

bldg:hamilton_0028_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R214 ;
    bf:isPointOf bldg:R214 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000028/i.temperature/signal/operative" ;
    bf:uuid "4c910f33-cd1a-3f1d-a740-48c42e20a28b" .

bldg:hamilton_0028_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R214 ;
    bf:isPointOf bldg:R214 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000028/i.temperature/signal/operative" ;
    bf:uuid "a332bccc-9516-3175-beaf-8a478b0c49b0" .

bldg:hamilton_0028_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R214 ;
    bf:isPointOf bldg:R214 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000028/i.temperature/signal/operative" ;
    bf:uuid "4e4f0b0f-9918-356b-9b68-fdc49f75867d" .

bldg:hamilton_0029_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R203 ;
    bf:isPointOf bldg:R203 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000029/i.temperature/signal/operative" ;
    bf:uuid "5dd8b2fa-acff-30ef-b3a6-a0ab3bc054ca" .

bldg:hamilton_0029_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R203 ;
    bf:isPointOf bldg:R203 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000029/i.temperature/signal/operative" ;
    bf:uuid "148814c5-e766-3632-b54c-344ff1e469fd" .

bldg:hamilton_0029_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R203 ;
    bf:isPointOf bldg:R203 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000029/i.temperature/signal/operative" ;
    bf:uuid "92ccbcb0-84ea-38de-b94a-c89209777ab0" .

bldg:hamilton_0029_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R203 ;
    bf:isPointOf bldg:R203 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000029/i.temperature/signal/operative" ;
    bf:uuid "c0623266-12b8-337f-8b37-6bf40e60cfa3" .

bldg:hamilton_002a_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R210 ;
    bf:isPointOf bldg:R210 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002a/i.temperature/signal/operative" ;
    bf:uuid "e6cfed6a-52e2-389c-9138-3da02794bd52" .

bldg:hamilton_002a_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R210 ;
    bf:isPointOf bldg:R210 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002a/i.temperature/signal/operative" ;
    bf:uuid "d7cbcd57-d7c0-386c-a1e7-12766f05f2b3" .

bldg:hamilton_002a_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R210 ;
    bf:isPointOf bldg:R210 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002a/i.temperature/signal/operative" ;
    bf:uuid "70e64713-fd4a-3f94-ad7c-ca2f83a74382" .

bldg:hamilton_002a_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R210 ;
    bf:isPointOf bldg:R210 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002a/i.temperature/signal/operative" ;
    bf:uuid "989ed503-9aa2-310e-abd3-464f6169e175" .

bldg:hamilton_002b_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002b/i.temperature/signal/operative" ;
    bf:uuid "ecce4b33-e4d9-3b87-9e3c-1c93d4c62c08" .

bldg:hamilton_002b_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002b/i.temperature/signal/operative" ;
    bf:uuid "e962047c-c314-3e1b-9cc7-0c33d0d18b55" .

bldg:hamilton_002b_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002b/i.temperature/signal/operative" ;
    bf:uuid "11996d2f-fe5c-3838-9ae0-727b0d9d30b7" .

bldg:hamilton_002b_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002b/i.temperature/signal/operative" ;
    bf:uuid "bdbbbf7c-21c3-3b61-8469-8516a8c666dd" .

bldg:hamilton_002c_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R215 ;
    bf:isPointOf bldg:R215 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002c/i.temperature/signal/operative" ;
    bf:uuid "c377a8a4-6905-3479-b355-eade8d62948e" .

bldg:hamilton_002c_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R215 ;
    bf:isPointOf bldg:R215 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002c/i.temperature/signal/operative" ;
    bf:uuid "6e5d4f59-78d3-3085-98e3-f8d46e365c04" .

bldg:hamilton_002c_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R215 ;
    bf:isPointOf bldg:R215 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002c/i.temperature/signal/operative" ;
    bf:uuid "00b88162-0468-34c2-b625-f5db61cc4e7b" .

bldg:hamilton_002c_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R215 ;
    bf:isPointOf bldg:R215 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002c/i.temperature/signal/operative" ;
    bf:uuid "c6adf801-47df-395d-b8a9-9959f8ab972e" .

bldg:hamilton_002e_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R209 ;
    bf:isPointOf bldg:R209 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002e/i.temperature/signal/operative" ;
    bf:uuid "6b54bf39-ffbf-30d9-90e5-76f92cba72d0" .

bldg:hamilton_002e_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R209 ;
    bf:isPointOf bldg:R209 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002e/i.temperature/signal/operative" ;
    bf:uuid "e6c1a17d-375d-3018-908b-75b607de190e" .

bldg:hamilton_002e_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R209 ;
    bf:isPointOf bldg:R209 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002e/i.temperature/signal/operative" ;
    bf:uuid "23194baa-a7bf-331e-98cf-33d83c1a0a5f" .

bldg:hamilton_002e_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R209 ;
    bf:isPointOf bldg:R209 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000002e/i.temperature/signal/operative" ;
    bf:uuid "242cde13-7d25-306a-bfc8-918ad7bb26d6" .

bldg:hamilton_005a_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R212 ;
    bf:isPointOf bldg:R212 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005a/i.temperature/signal/operative" ;
    bf:uuid "a6624658-7cdc-3a9e-a084-f536a493a752" .

bldg:hamilton_005a_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R212 ;
    bf:isPointOf bldg:R212 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005a/i.temperature/signal/operative" ;
    bf:uuid "f1baf473-8578-340d-8a8c-96482dc3f0b2" .

bldg:hamilton_005a_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R212 ;
    bf:isPointOf bldg:R212 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005a/i.temperature/signal/operative" ;
    bf:uuid "93880771-418a-349f-b1bd-d7942641b674" .

bldg:hamilton_005a_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R212 ;
    bf:isPointOf bldg:R212 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005a/i.temperature/signal/operative" ;
    bf:uuid "23d2afce-4c86-37c5-b1c2-f258758c3263" .

bldg:hamilton_005b_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R217 ;
    bf:isPointOf bldg:R217 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005b/i.temperature/signal/operative" ;
    bf:uuid "15881ebd-d695-33ac-b1a7-0a466509977a" .

bldg:hamilton_005b_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R217 ;
    bf:isPointOf bldg:R217 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005b/i.temperature/signal/operative" ;
    bf:uuid "2f6cd75c-0a40-3339-8af9-a68b360caa32" .

bldg:hamilton_005b_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R217 ;
    bf:isPointOf bldg:R217 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005b/i.temperature/signal/operative" ;
    bf:uuid "20925ac9-61a2-3ff6-9415-78dc9d56cefc" .

bldg:hamilton_005b_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R217 ;
    bf:isPointOf bldg:R217 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005b/i.temperature/signal/operative" ;
    bf:uuid "e448db62-f95a-386e-a8f0-30085a46a03e" .

bldg:hamilton_005c_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R207 ;
    bf:isPointOf bldg:R207 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005c/i.temperature/signal/operative" ;
    bf:uuid "45ea5b21-9d09-359f-a80c-2bb5754f7828" .

bldg:hamilton_005c_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R207 ;
    bf:isPointOf bldg:R207 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005c/i.temperature/signal/operative" ;
    bf:uuid "24f521b8-eef6-3ca8-9c71-59752b0ba45d" .

bldg:hamilton_005c_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R207 ;
    bf:isPointOf bldg:R207 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005c/i.temperature/signal/operative" ;
    bf:uuid "28640fdc-6012-3e41-a759-208c29440ded" .

bldg:hamilton_005c_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R207 ;
    bf:isPointOf bldg:R207 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005c/i.temperature/signal/operative" ;
    bf:uuid "d919a14e-3ebd-3e5b-9727-0df54f287032" .

bldg:hamilton_005d_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005d/i.temperature/signal/operative" ;
    bf:uuid "fa777824-6473-3004-a705-eec445eb9106" .

bldg:hamilton_005d_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005d/i.temperature/signal/operative" ;
    bf:uuid "83ab0b1a-0a96-3530-bb66-f0f092e4a517" .

bldg:hamilton_005d_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005d/i.temperature/signal/operative" ;
    bf:uuid "b4c40ab6-d337-3123-b914-5c89dd4a15b1" .

bldg:hamilton_005d_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R208 ;
    bf:isPointOf bldg:R208 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005d/i.temperature/signal/operative" ;
    bf:uuid "47e37419-5091-3877-a476-bb6f942e93af" .

bldg:hamilton_005e_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R211 ;
    bf:isPointOf bldg:R211 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005e/i.temperature/signal/operative" ;
    bf:uuid "8de1a7e2-64f5-3e0a-a5f1-edd9220037f4" .

bldg:hamilton_005e_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R211 ;
    bf:isPointOf bldg:R211 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005e/i.temperature/signal/operative" ;
    bf:uuid "9d99692f-c79b-3325-831d-938aedf432b0" .

bldg:hamilton_005e_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R211 ;
    bf:isPointOf bldg:R211 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005e/i.temperature/signal/operative" ;
    bf:uuid "9ba535a0-2c4a-3005-9b20-ae5b9c48a5a8" .

bldg:hamilton_005e_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R211 ;
    bf:isPointOf bldg:R211 ;
    bf:uri "ciee/sensors/s.hamilton/00126d070000005e/i.temperature/signal/operative" ;
    bf:uuid "cab606d0-6d14-3aff-a0c2-e862ae297f22" .

bldg:hamilton_0060_air_rh a brick:Relative_Humidity_Sensor ;
    bf:isLocatedIn bldg:R213 ;
    bf:isPointOf bldg:R213 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000060/i.temperature/signal/operative" ;
    bf:uuid "e0836e7e-9791-3da9-a71c-31a3a7d71073" .

bldg:hamilton_0060_air_temp a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn bldg:R213 ;
    bf:isPointOf bldg:R213 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000060/i.temperature/signal/operative" ;
    bf:uuid "7558b64d-5a4e-3dc5-a450-9dd5b41532f4" .

bldg:hamilton_0060_lux a brick:Illumination_Sensor ;
    bf:isLocatedIn bldg:R213 ;
    bf:isPointOf bldg:R213 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000060/i.temperature/signal/operative" ;
    bf:uuid "140b8490-71e0-37fb-b45a-3f1d61fa45b7" .

bldg:hamilton_0060_pir a brick:Occupancy_Sensor ;
    bf:isLocatedIn bldg:R213 ;
    bf:isPointOf bldg:R213 ;
    bf:uri "ciee/sensors/s.hamilton/00126d0700000060/i.temperature/signal/operative" ;
    bf:uuid "e0430def-1ca1-3968-b680-4ad2e0dea51a" .

bldg:lightingzone1 bf:hasPart bldg:R207,
        bldg:R208 .

bldg:openoffice_tstat a brick:Thermostat ;
    bf:controls bldg:RTU3 ;
    bf:hasPoint bldg:openoffice_tstat_cooling_setpoint,
        bldg:openoffice_tstat_fan,
        bldg:openoffice_tstat_heating_setpoint,
        bldg:openoffice_tstat_mode,
        bldg:openoffice_tstat_override,
        bldg:openoffice_tstat_state,
        bldg:openoffice_tstat_temperature ;
    bf:uri "ciee/devices/venstar/s.venstar/OpenSpace/i.xbos.thermostat" .

bldg:CentralZone a brick:HVAC_Zone ;
    bf:hasPart bldg:R218,
        bldg:R219,
        bldg:R220,
        bldg:R221,
        bldg:R222,
        bldg:R223,
        bldg:R225 .

bldg:EastZone a brick:HVAC_Zone ;
    bf:hasPart bldg:R213,
        bldg:R214,
        bldg:R215,
        bldg:R216,
        bldg:R217 .

bldg:NorthZone a brick:HVAC_Zone ;
    bf:hasPart bldg:EastOpen,
        bldg:R224,
        bldg:R226 .

bldg:RTU1 a brick:RTU ;
    bf:feeds bldg:SouthZone ;
    bf:hasPoint bldg:building_meter .

bldg:RTU2 a brick:RTU ;
    bf:feeds bldg:EastZone ;
    bf:hasPoint bldg:building_meter .

bldg:RTU3 a brick:RTU ;
    bf:feeds bldg:CentralZone ;
    bf:hasPoint bldg:building_meter .

bldg:RTU4 a brick:RTU ;
    bf:feeds bldg:NorthZone ;
    bf:hasPoint bldg:building_meter .

bldg:ServerRoom a brick:Room ;
    rdf:label "Server Room" .

bldg:SouthZone a brick:HVAC_Zone ;
    bf:hasPart bldg:R205,
        bldg:R206,
        bldg:R207,
        bldg:R208,
        bldg:R209,
        bldg:R210,
        bldg:R211,
        bldg:R212 .

bldg:carl_tstat_cooling_setpoint a brick:Supply_Air_Temperature_Cooling_Setpoint ;
    bf:uuid "d38446d4-32cc-34bd-b293-0a3871a6759b" .

bldg:carl_tstat_fan a brick:Fan_Command ;
    bf:uuid "49cb0dff-b571-3155-b08d-3e7c9aa8a934" .

bldg:carl_tstat_heating_setpoint a brick:Supply_Air_Temperature_Heating_Setpoint ;
    bf:uuid "e4d39723-5907-35bd-a9b2-fc57b58b3779" .

bldg:carl_tstat_mode a brick:Thermostat_Mode_Command ;
    bf:uuid "3bc7ce21-2384-3ebe-aedd-8c2822b5a10c" .

bldg:carl_tstat_override a brick:Override_Command ;
    bf:uuid "388512db-58c4-33ab-93dc-f85abcaf78d4" .

bldg:carl_tstat_state a brick:Thermostat_Status ;
    bf:uuid "7e543d07-16d1-32bb-94af-95a01f4675f9" .

bldg:carl_tstat_temperature a brick:Temperature_Sensor ;
    bf:uuid "b47ba370-bceb-39cf-9552-d1225d910039" .

bldg:clarity_tstat_cooling_setpoint a brick:Supply_Air_Temperature_Cooling_Setpoint ;
    bf:uuid "9fa56ac1-0f8a-3ad2-86e8-72e816b875ad" .

bldg:clarity_tstat_fan a brick:Fan_Command ;
    bf:uuid "f1bb9994-4b72-3112-b4a6-e2eb49bd2b6f" .

bldg:clarity_tstat_heating_setpoint a brick:Supply_Air_Temperature_Heating_Setpoint ;
    bf:uuid "e4e0db0b-1c15-330e-a864-011e558f542e" .

bldg:clarity_tstat_mode a brick:Thermostat_Mode_Command ;
    bf:uuid "c74200d0-0ee1-3951-a7f6-2bc8857cb303" .

bldg:clarity_tstat_override a brick:Override_Command ;
    bf:uuid "04a4ac49-a888-38c6-b000-e81e3ff5e630" .

bldg:clarity_tstat_state a brick:Thermostat_Status ;
    bf:uuid "5e55e5b1-007b-39fa-98b6-ae01baa6dccd" .

bldg:clarity_tstat_temperature a brick:Temperature_Sensor ;
    bf:uuid "c7e33fa6-f683-36e9-b97a-7f096e4b57d4" .

bldg:conference_tstat_cooling_setpoint a brick:Supply_Air_Temperature_Cooling_Setpoint ;
    bf:uuid "dbbf4a91-107a-3b15-b2c0-a49b54116daa" .

bldg:conference_tstat_fan a brick:Fan_Command ;
    bf:uuid "5c965d7d-e1b4-39a5-b2d8-e3e6cad0e136" .

bldg:conference_tstat_heating_setpoint a brick:Supply_Air_Temperature_Heating_Setpoint ;
    bf:uuid "eeadc8ed-6255-320d-b845-84f44748fe95" .

bldg:conference_tstat_mode a brick:Thermostat_Mode_Command ;
    bf:uuid "a4639323-1e57-3512-83fb-b01234378fd8" .

bldg:conference_tstat_override a brick:Override_Command ;
    bf:uuid "25008947-b7db-32d4-87c1-b93be6dc5097" .

bldg:conference_tstat_state a brick:Thermostat_Status ;
    bf:uuid "dfb2b403-fd08-3e9b-bf3f-18c699ce40d6" .

bldg:conference_tstat_temperature a brick:Temperature_Sensor ;
    bf:uuid "03099008-5224-3b61-b07e-eee445e64620" .

bldg:copy_room a brick:Lighting_Zone .

bldg:enlighted_Sensor00d56d_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "dec2e13a-8b8d-3d48-bf75-161678443fdd" .

bldg:enlighted_Sensor00d56d_state a brick:Lighting_State ;
    bf:uuid "be7039a6-fb6b-3ab2-8216-bae08cee04b2" .

bldg:enlighted_Sensor013263_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "879bd484-63ab-39ad-a320-c684311e2f81" .

bldg:enlighted_Sensor013263_state a brick:Lighting_State ;
    bf:uuid "f7a9882c-3e70-3f07-be42-46655d3f7929" .

bldg:enlighted_Sensor018ff9_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "0e9660b4-78a2-3747-ab52-0ab7c00e5cb2" .

bldg:enlighted_Sensor018ff9_state a brick:Lighting_State ;
    bf:uuid "892df924-d3cf-39e3-adee-8ba7ffff3c7f" .

bldg:enlighted_Sensor01902e_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "9780b442-10d2-3d5d-b8d7-d0e851222310" .

bldg:enlighted_Sensor01902e_state a brick:Lighting_State ;
    bf:uuid "a2285f62-7b4d-3aa1-8257-c867b26339bb" .

bldg:enlighted_Sensor01907b_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "ffca54ee-4bb7-3b31-bb5b-dc786a967d13" .

bldg:enlighted_Sensor01907b_state a brick:Lighting_State ;
    bf:uuid "fc1f8658-6ad0-36e8-a9d9-803fd9927e6d" .

bldg:enlighted_Sensor01930e_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "976b7d1e-3081-3615-940b-5b6b2f3e0cc1" .

bldg:enlighted_Sensor01930e_state a brick:Lighting_State ;
    bf:uuid "5f589095-7004-3618-8ac5-ec9f84160f0e" .

bldg:enlighted_Sensor019324_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "a8045cdc-4e9f-3d8a-90bd-41cb4ef5a317" .

bldg:enlighted_Sensor019324_state a brick:Lighting_State ;
    bf:uuid "403ed576-bea6-3d43-9e53-4f49d1baf4b3" .

bldg:enlighted_Sensor01934e_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "0979b507-cc83-3db6-85ec-3bf0f4e7fd3a" .

bldg:enlighted_Sensor01934e_state a brick:Lighting_State ;
    bf:uuid "cfed92df-072d-3f1a-b389-f1fedb02b92f" .

bldg:enlighted_Sensor01935b_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "236f9036-4ba0-308d-9908-281f51404f1c" .

bldg:enlighted_Sensor01935b_state a brick:Lighting_State ;
    bf:uuid "946ac52e-b8c4-3583-96b9-368fcd259667" .

bldg:enlighted_Sensor01942b_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "d79e1cd7-7914-38b0-b373-5a331d28f161" .

bldg:enlighted_Sensor01942b_state a brick:Lighting_State ;
    bf:uuid "a8325480-25cb-3a16-b1c4-1d5620ec954c" .

bldg:enlighted_Sensor02309c_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "2c9aed4f-0f45-33a8-bf54-2faef24592c4" .

bldg:enlighted_Sensor02309c_state a brick:Lighting_State ;
    bf:uuid "1613ddae-e839-3eac-8c62-06155821996d" .

bldg:enlighted_Sensor02d429_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "4bd1f31e-32f8-3f07-a262-45c8dc6b1351" .

bldg:enlighted_Sensor02d429_state a brick:Lighting_State ;
    bf:uuid "13c60f24-7ea5-3782-90aa-1b84fee54658" .

bldg:enlighted_Sensor02d432_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "17a4d994-4c4b-3f6d-a4b6-718a02482dce" .

bldg:enlighted_Sensor02d432_state a brick:Lighting_State ;
    bf:uuid "adfbb150-7952-32d1-9552-2bba5e809912" .

bldg:enlighted_Sensor02d433_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "4bdbc933-5b63-340d-98c2-a41946545549" .

bldg:enlighted_Sensor02d433_state a brick:Lighting_State ;
    bf:uuid "c35a5f2f-84d7-317a-8bd8-12e85a841421" .

bldg:enlighted_Sensor02d438_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "ca5c8a09-b88f-3cb0-9bc0-dadf89b13206" .

bldg:enlighted_Sensor02d438_state a brick:Lighting_State ;
    bf:uuid "04b40a8a-01f7-396c-bfa5-0296cd7e28c2" .

bldg:enlighted_Sensor02d444_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "c7e3959c-bb1f-38ca-8255-5b546ce83788" .

bldg:enlighted_Sensor02d444_state a brick:Lighting_State ;
    bf:uuid "18bee112-44c3-34f1-8d3a-c8b4e491b2ac" .

bldg:enlighted_Sensor02d454_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "72df0f41-0f18-35d0-a0f4-acbfa1aa0774" .

bldg:enlighted_Sensor02d454_state a brick:Lighting_State ;
    bf:uuid "65866c55-5918-39de-b72d-e4db58afeb54" .

bldg:enlighted_Sensor02d455_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "e1f4ac24-0cd7-331f-b988-9223b2fb3a53" .

bldg:enlighted_Sensor02d455_state a brick:Lighting_State ;
    bf:uuid "a53f841e-ad8f-3d75-b016-c3203c83a847" .

bldg:enlighted_Sensor02d458_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "cc470358-7a18-3b53-95b1-e8256f31d0c1" .

bldg:enlighted_Sensor02d458_state a brick:Lighting_State ;
    bf:uuid "b353f9b0-e919-33e6-bb91-62fefaa47645" .

bldg:enlighted_Sensor30005f_brightness a brick:Lighting_System_Luminance_Command ;
    bf:uuid "647f7ca9-593f-3876-95d3-33832c86ade7" .

bldg:enlighted_Sensor30005f_state a brick:Lighting_State ;
    bf:uuid "bec90c09-1f1f-393b-9036-a6045952d6c1" .

bldg:openoffice_tstat_cooling_setpoint a brick:Supply_Air_Temperature_Cooling_Setpoint ;
    bf:uuid "0d037818-02c2-3e5b-87e9-94570d43b418" .

bldg:openoffice_tstat_fan a brick:Fan_Command ;
    bf:uuid "4a471518-3cdd-3039-ab20-9f0f964e95c0" .

bldg:openoffice_tstat_heating_setpoint a brick:Supply_Air_Temperature_Heating_Setpoint ;
    bf:uuid "6cbee2ae-06e7-3fc3-a2fc-698fa3deadee" .

bldg:openoffice_tstat_mode a brick:Thermostat_Mode_Command ;
    bf:uuid "22e4f56b-1147-3302-83df-c7631b9b0b79" .

bldg:openoffice_tstat_override a brick:Override_Command ;
    bf:uuid "67b3beeb-5a75-338b-b51e-7734781fac02" .

bldg:openoffice_tstat_state a brick:Thermostat_Status ;
    bf:uuid "187ed9b8-ee9b-3042-875e-088a08da37ae" .

bldg:openoffice_tstat_temperature a brick:Temperature_Sensor ;
    bf:uuid "c05385e5-a947-37a3-902e-f6ea45a43fe8" .

brick:Building_Electric_Meter a <http://www.w3.org/2002/07/owl#Class> ;
    rdfs:subClassOf brick:Electric_Meter .

bldg:R200 a brick:Room ;
    rdfs:label "Women's Bathroom" ;
    bf:adjacentTo bldg:R201,
        bldg:R203 ;
    bf:isPartOf bldg:floor_2 .

bldg:enlighted_Sensor00d56d a brick:Lighting_System ;
    bf:feeds bldg:copy_room ;
    bf:hasPoint bldg:enlighted_Sensor00d56d_brightness,
        bldg:enlighted_Sensor00d56d_state ;
    bf:isLocatedIn bldg:R203 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor00d56d/i.xbos.light" .

bldg:enlighted_Sensor013263 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor013263_brightness,
        bldg:enlighted_Sensor013263_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor013263/i.xbos.light" .

bldg:enlighted_Sensor018ff9 a brick:Lighting_System ;
    bf:feeds bldg:south_east_open_office ;
    bf:hasPoint bldg:enlighted_Sensor018ff9_brightness,
        bldg:enlighted_Sensor018ff9_state ;
    bf:isLocatedIn bldg:R219 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor018ff9/i.xbos.light" .

bldg:enlighted_Sensor01902e a brick:Lighting_System ;
    bf:feeds bldg:north_east_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01902e_brightness,
        bldg:enlighted_Sensor01902e_state ;
    bf:isLocatedIn bldg:R220 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01902e/i.xbos.light" .

bldg:enlighted_Sensor01907b a brick:Lighting_System ;
    bf:feeds bldg:south_east_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01907b_brightness,
        bldg:enlighted_Sensor01907b_state ;
    bf:isLocatedIn bldg:R219 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01907b/i.xbos.light" .

bldg:enlighted_Sensor01930e a brick:Lighting_System ;
    bf:feeds bldg:north_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01930e_brightness,
        bldg:enlighted_Sensor01930e_state ;
    bf:isLocatedIn bldg:R218 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01930e/i.xbos.light" .

bldg:enlighted_Sensor019324 a brick:Lighting_System ;
    bf:feeds bldg:north_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor019324_brightness,
        bldg:enlighted_Sensor019324_state ;
    bf:isLocatedIn bldg:R218 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor019324/i.xbos.light" .

bldg:enlighted_Sensor01934e a brick:Lighting_System ;
    bf:feeds bldg:south_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01934e_brightness,
        bldg:enlighted_Sensor01934e_state ;
    bf:isLocatedIn bldg:R221 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01934e/i.xbos.light" .

bldg:enlighted_Sensor01935b a brick:Lighting_System ;
    bf:feeds bldg:north_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01935b_brightness,
        bldg:enlighted_Sensor01935b_state ;
    bf:isLocatedIn bldg:R218 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01935b/i.xbos.light" .

bldg:enlighted_Sensor01942b a brick:Lighting_System ;
    bf:feeds bldg:south_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor01942b_brightness,
        bldg:enlighted_Sensor01942b_state ;
    bf:isLocatedIn bldg:R221 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor01942b/i.xbos.light" .

bldg:enlighted_Sensor02309c a brick:Lighting_System ;
    bf:feeds bldg:north_east_open_office ;
    bf:hasPoint bldg:enlighted_Sensor02309c_brightness,
        bldg:enlighted_Sensor02309c_state ;
    bf:isLocatedIn bldg:R220 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02309c/i.xbos.light" .

bldg:enlighted_Sensor02d429 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d429_brightness,
        bldg:enlighted_Sensor02d429_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d429/i.xbos.light" .

bldg:enlighted_Sensor02d432 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d432_brightness,
        bldg:enlighted_Sensor02d432_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d432/i.xbos.light" .

bldg:enlighted_Sensor02d433 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d433_brightness,
        bldg:enlighted_Sensor02d433_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d433/i.xbos.light" .

bldg:enlighted_Sensor02d438 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d438_brightness,
        bldg:enlighted_Sensor02d438_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d438/i.xbos.light" .

bldg:enlighted_Sensor02d444 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d444_brightness,
        bldg:enlighted_Sensor02d444_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d444/i.xbos.light" .

bldg:enlighted_Sensor02d454 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d454_brightness,
        bldg:enlighted_Sensor02d454_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d454/i.xbos.light" .

bldg:enlighted_Sensor02d455 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d455_brightness,
        bldg:enlighted_Sensor02d455_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d455/i.xbos.light" .

bldg:enlighted_Sensor02d458 a brick:Lighting_System ;
    bf:feeds bldg:conference_room ;
    bf:hasPoint bldg:enlighted_Sensor02d458_brightness,
        bldg:enlighted_Sensor02d458_state ;
    bf:isLocatedIn bldg:R208 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor02d458/i.xbos.light" .

bldg:enlighted_Sensor30005f a brick:Lighting_System ;
    bf:feeds bldg:south_west_open_office ;
    bf:hasPoint bldg:enlighted_Sensor30005f_brightness,
        bldg:enlighted_Sensor30005f_state ;
    bf:isLocatedIn bldg:R221 ;
    bf:uri "ciee/devices/enlighted/s.enlighted/Sensor30005f/i.xbos.light" .

bldg:north_east_open_office a brick:Lighting_Zone .

bldg:south_east_open_office a brick:Lighting_Zone .

bldg:R201 a brick:Room ;
    rdfs:label "Men's Bathroom" ;
    bf:adjacentTo bldg:R200,
        bldg:R203,
        bldg:R226 ;
    bf:isPartOf bldg:floor_2 .

bldg:north_west_open_office a brick:Lighting_Zone .

bldg:south_west_open_office a brick:Lighting_Zone .

brick:Thermostat_Mode_Command a <http://www.w3.org/2002/07/owl#Class> ;
    rdfs:subClassOf brick:Command .

brick:Thermostat_Status a <http://www.w3.org/2002/07/owl#Class> ;
    rdfs:subClassOf brick:Status .

bldg:R224 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R220,
        bldg:R222,
        bldg:R225,
        bldg:R226 ;
    bf:isPartOf bldg:floor_2 .

brick:RTU a <http://www.w3.org/2002/07/owl#Class> ;
    rdfs:subClassOf brick:AHU .

bldg:R223 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R204,
        bldg:R220,
        bldg:R221,
        bldg:R222,
        bldg:R225 ;
    bf:isPartOf bldg:floor_2 .

bldg:R225 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R204,
        bldg:R222,
        bldg:R223,
        bldg:R224,
        bldg:R226 ;
    bf:isPartOf bldg:floor_2 .

bldg:R226 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R201,
        bldg:R203,
        bldg:R204,
        bldg:R224,
        bldg:R225 ;
    bf:isPartOf bldg:floor_2 .

bldg:R204 bf:adjacentTo bldg:R203,
        bldg:R205,
        bldg:R207,
        bldg:R208,
        bldg:R223,
        bldg:R225,
        bldg:R226 .

bldg:R222 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R220,
        bldg:R221,
        bldg:R222,
        bldg:R223,
        bldg:R224,
        bldg:R225 ;
    bf:isPartOf bldg:floor_2 .

bldg:R205 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R203,
        bldg:R204,
        bldg:R206,
        bldg:R209,
        bldg:R210,
        bldg:R211,
        bldg:R212,
        bldg:R213 ;
    bf:isPartOf bldg:floor_2 .

bldg:conference_room a brick:Lighting_Zone ;
    bf:hasPart bldg:R203,
        bldg:R208,
        bldg:R218,
        bldg:R219,
        bldg:R220,
        bldg:R221 .

bldg:R217 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R216,
        bldg:R218 ;
    bf:isPartOf bldg:floor_2 .

bldg:R206 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R203,
        bldg:R205,
        bldg:R207 ;
    bf:isPartOf bldg:floor_2 .

bldg:R209 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R205,
        bldg:R208,
        bldg:R210 ;
    bf:isPartOf bldg:floor_2 .

bldg:R210 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R205,
        bldg:R209,
        bldg:R211 ;
    bf:isPartOf bldg:floor_2 .

bldg:R214 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R213,
        bldg:R215,
        bldg:R219 ;
    bf:isPartOf bldg:floor_2 .

bldg:R216 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R215,
        bldg:R217,
        bldg:R218 ;
    bf:isPartOf bldg:floor_2 .

bldg:R211 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R205,
        bldg:R210,
        bldg:R212,
        bldg:R219 ;
    bf:isPartOf bldg:floor_2 .

bldg:R212 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R205,
        bldg:R211,
        bldg:R213,
        bldg:R219 ;
    bf:isPartOf bldg:floor_2 .

bldg:R213 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R205,
        bldg:R212,
        bldg:R214,
        bldg:R219 ;
    bf:isPartOf bldg:floor_2 .

bldg:R215 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R214,
        bldg:R216,
        bldg:R218,
        bldg:R219 ;
    bf:isPartOf bldg:floor_2 .

bldg:R207 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R203,
        bldg:R204,
        bldg:R206,
        bldg:R208 ;
    bf:isPartOf bldg:floor_2 .

bldg:R220 a brick:Room ;
    rdfs:label "Open Office NorthWest" ;
    bf:adjacentTo bldg:R218,
        bldg:R219,
        bldg:R221,
        bldg:R222,
        bldg:R223,
        bldg:R224 ;
    bf:isPartOf bldg:floor_2 .

brick:Illumination_Sensor a <http://www.w3.org/2002/07/owl#Class> ;
    rdfs:subClassOf brick:Sensor .

bldg:R219 a brick:Room ;
    rdfs:label "Open Office SouthEast" ;
    bf:adjacentTo bldg:R211,
        bldg:R212,
        bldg:R213,
        bldg:R214,
        bldg:R215,
        bldg:R218,
        bldg:R220,
        bldg:R221 ;
    bf:isPartOf bldg:floor_2 .

bldg:R221 a brick:Room ;
    rdfs:label "Open Office SouthWest" ;
    bf:adjacentTo bldg:R218,
        bldg:R219,
        bldg:R220,
        bldg:R222,
        bldg:R223 ;
    bf:isPartOf bldg:floor_2 .

bldg:R218 a brick:Room ;
    rdfs:label "Open Office NorthEast" ;
    bf:adjacentTo bldg:R215,
        bldg:R216,
        bldg:R217,
        bldg:R219,
        bldg:R220,
        bldg:R221 ;
    bf:isPartOf bldg:floor_2 .

bldg:R203 a brick:Room ;
    rdfs:label "Office" ;
    bf:adjacentTo bldg:R200,
        bldg:R201,
        bldg:R204,
        bldg:R205,
        bldg:R206,
        bldg:R207,
        bldg:R226 ;
    bf:isPartOf bldg:floor_2 .

bldg:building_meter a brick:Building_Electric_Meter ;
    bf:uri "ciee/devices/s.eagle/0xd8d5b9000000a110/i.meter" ;
    bf:uuid "4d6e251a-48e1-3bc0-907d-7d5440c34bb9" .

bldg:floor_2 a brick:Floor .

bldg:R208 a brick:Room ;
    rdfs:label "Conference Room" ;
    bf:adjacentTo bldg:R204,
        bldg:R207,
        bldg:R209 ;
    bf:isPartOf bldg:floor_2 .

