@prefix bf: <https://brickschema.org/schema/1.0.1/BrickFrame#> .
@prefix brick: <https://brickschema.org/schema/1.0.1/Brick#> .
@prefix btag: <https://brickschema.org/schema/1.0.1/BrickTag#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix soda: <http://buildsys.org/ontologies/building_example#> .
@prefix soda_hall: <http://buildsys.org/ontologies/building_example#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

soda:ahu rdf:contains soda:exhaust_fan_E12,
        soda:exhaust_fan_E13,
        soda:exhaust_fan_E15,
        soda:exhaust_fan_E17,
        soda:exhaust_fan_E19 .

soda:ahu_A1 a brick:AHU ;
    rdf:contains soda:supply_fan_S11 ;
    rdf:hasPoint soda:rat_SODA1_LOW_RAT2,
        soda:rat_SODA1_LOW_RAT3,
        soda:rat_SODA1_LOW_RAT4,
        soda:rat_SODA1__LOW_RAT ;
    bf:feeds soda:vav_C180,
        soda:vav_C300,
        soda:vav_C300B,
        soda:vav_C400A,
        soda:vav_C400B,
        soda:vav_C400C,
        soda:vav_C500A,
        soda:vav_C500B,
        soda:vav_C600A,
        soda:vav_C600B,
        soda:vav_C700A,
        soda:vav_C700B,
        soda:vav_C700C,
        soda:vav_C700D,
        soda:vav_R184,
        soda:vav_R187,
        soda:vav_R187A,
        soda:vav_R190A,
        soda:vav_R190B,
        soda:vav_R252,
        soda:vav_R271,
        soda:vav_R273,
        soda:vav_R275,
        soda:vav_R277,
        soda:vav_R280,
        soda:vav_R283E,
        soda:vav_R284,
        soda:vav_R287,
        soda:vav_R288,
        soda:vav_R290,
        soda:vav_R310,
        soda:vav_R316,
        soda:vav_R320,
        soda:vav_R326,
        soda:vav_R330A,
        soda:vav_R330B,
        soda:vav_R336,
        soda:vav_R340,
        soda:vav_R342,
        soda:vav_R352,
        soda:vav_R364,
        soda:vav_R369,
        soda:vav_R376A,
        soda:vav_R380,
        soda:vav_R384,
        soda:vav_R398,
        soda:vav_R405A,
        soda:vav_R405B,
        soda:vav_R410A,
        soda:vav_R410B,
        soda:vav_R416,
        soda:vav_R420,
        soda:vav_R420A,
        soda:vav_R430,
        soda:vav_R430A,
        soda:vav_R434,
        soda:vav_R438,
        soda:vav_R440,
        soda:vav_R442,
        soda:vav_R444,
        soda:vav_R452,
        soda:vav_R465B,
        soda:vav_R465D,
        soda:vav_R465_6,
        soda:vav_R498,
        soda:vav_R500A,
        soda:vav_R500B,
        soda:vav_R508,
        soda:vav_R510,
        soda:vav_R514,
        soda:vav_R516,
        soda:vav_R524,
        soda:vav_R530,
        soda:vav_R534,
        soda:vav_R542,
        soda:vav_R544,
        soda:vav_R552,
        soda:vav_R562A,
        soda:vav_R564,
        soda:vav_R566,
        soda:vav_R582,
        soda:vav_R582_1,
        soda:vav_R582_2,
        soda:vav_R598,
        soda:vav_R600A,
        soda:vav_R600B,
        soda:vav_R606,
        soda:vav_R626,
        soda:vav_R634,
        soda:vav_R652,
        soda:vav_R676,
        soda:vav_R678,
        soda:vav_R682,
        soda:vav_R684,
        soda:vav_R726,
        soda:vav_R734,
        soda:vav_R776,
        soda:vav_R784 ;
    bf:hasPoint soda:ahu_occpy_SODA1____OCCPY,
        soda:ahu_start_stop_SODA1______S_S,
        soda:curtl_SODA1____CURTL,
        soda:override_event_SODA1____EVENT,
        soda:smoke_alarm_SODA1_SMK_ALM2,
        soda:smoke_alarm_SODA1_SMK_ALM3,
        soda:smoke_alarm_SODA1_SMK_ALM4 .

soda:ahu_A2 a brick:AHU ;
    rdf:contains soda:supply_fan_S14 ;
    rdf:hasPoint soda:rat_SODA2__LOW_RAT ;
    bf:feeds soda:vav_R306 ;
    bf:hasPoint soda:ahu_occpy_SODA2____OCCPY,
        soda:ahu_start_stop_SODA2______S_S,
        soda:curtl_SODA2____CURTL,
        soda:override_event_SODA2____EVENT .

soda:ahu_A3 a brick:AHU ;
    rdf:contains soda:supply_fan_S16 ;
    rdf:hasPoint soda:rat_SODA3_LOW_RAT1,
        soda:rat_SODA3_LOW_RAT2,
        soda:rat_SODA3_LOW_RAT3,
        soda:rat_SODA3__LOW_RAT ;
    bf:feeds soda:vav_C411,
        soda:vav_C511,
        soda:vav_C611,
        soda:vav_C711,
        soda:vav_R311,
        soda:vav_R313,
        soda:vav_R315,
        soda:vav_R317,
        soda:vav_R319,
        soda:vav_R321,
        soda:vav_R323,
        soda:vav_R325,
        soda:vav_R327,
        soda:vav_R329,
        soda:vav_R331,
        soda:vav_R381,
        soda:vav_R383,
        soda:vav_R385,
        soda:vav_R389,
        soda:vav_R393,
        soda:vav_R395,
        soda:vav_R411,
        soda:vav_R413,
        soda:vav_R415,
        soda:vav_R417,
        soda:vav_R419,
        soda:vav_R421,
        soda:vav_R465K,
        soda:vav_R465_4,
        soda:vav_R465_5,
        soda:vav_R465_7,
        soda:vav_R513,
        soda:vav_R515,
        soda:vav_R517,
        soda:vav_R523,
        soda:vav_R525,
        soda:vav_R527,
        soda:vav_R529,
        soda:vav_R579,
        soda:vav_R583,
        soda:vav_R5831,
        soda:vav_R587,
        soda:vav_R5871,
        soda:vav_R595,
        soda:vav_R615,
        soda:vav_R617,
        soda:vav_R621,
        soda:vav_R623,
        soda:vav_R625,
        soda:vav_R627,
        soda:vav_R629,
        soda:vav_R681A,
        soda:vav_R683,
        soda:vav_R685,
        soda:vav_R687,
        soda:vav_R689,
        soda:vav_R695,
        soda:vav_R698,
        soda:vav_R719,
        soda:vav_R721,
        soda:vav_R723,
        soda:vav_R725,
        soda:vav_R727,
        soda:vav_R729,
        soda:vav_R781,
        soda:vav_R783,
        soda:vav_R785,
        soda:vav_R787,
        soda:vav_R789,
        soda:vav_R795,
        soda:vav_R798 ;
    bf:hasPoint soda:ahu_occpy_SODA3____OCCPY,
        soda:ahu_start_stop_SODA3______S_S,
        soda:curtl_SODA3____CURTL,
        soda:oat_SODA3______OAT,
        soda:override_event_SODA3____EVENT,
        soda:smoke_alarm_SODA3_SMK_ALM1,
        soda:smoke_alarm_SODA3_SMK_ALM2,
        soda:smoke_alarm_SODA3_SMK_ALM3 .

soda:ahu_A4 a brick:AHU ;
    rdf:contains soda:supply_fan_S18 ;
    rdf:hasPoint soda:rat_SODA4_LOW_RAT1,
        soda:rat_SODA4_LOW_RAT2,
        soda:rat_SODA4_LOW_RAT3,
        soda:rat_SODA4__LOW_RAT ;
    bf:feeds soda:vav_C300T,
        soda:vav_C751,
        soda:vav_R333,
        soda:vav_R337,
        soda:vav_R337A,
        soda:vav_R339,
        soda:vav_R341,
        soda:vav_R343,
        soda:vav_R345,
        soda:vav_R347,
        soda:vav_R349,
        soda:vav_R365,
        soda:vav_R367,
        soda:vav_R369,
        soda:vav_R373,
        soda:vav_R375,
        soda:vav_R377,
        soda:vav_R379,
        soda:vav_R441,
        soda:vav_R443,
        soda:vav_R445,
        soda:vav_R447,
        soda:vav_R449,
        soda:vav_R465A,
        soda:vav_R465C,
        soda:vav_R465E,
        soda:vav_R465H,
        soda:vav_R465_3,
        soda:vav_R531,
        soda:vav_R533,
        soda:vav_R535,
        soda:vav_R537,
        soda:vav_R543,
        soda:vav_R545,
        soda:vav_R551,
        soda:vav_R5511,
        soda:vav_R563,
        soda:vav_R567,
        soda:vav_R573,
        soda:vav_R576,
        soda:vav_R577,
        soda:vav_R580,
        soda:vav_R631,
        soda:vav_R633,
        soda:vav_R635,
        soda:vav_R637,
        soda:vav_R639,
        soda:vav_R643,
        soda:vav_R645,
        soda:vav_R651,
        soda:vav_R665,
        soda:vav_R671,
        soda:vav_R673,
        soda:vav_R675,
        soda:vav_R677,
        soda:vav_R681B,
        soda:vav_R731,
        soda:vav_R733,
        soda:vav_R735,
        soda:vav_R737,
        soda:vav_R739,
        soda:vav_R741,
        soda:vav_R752,
        soda:vav_R765,
        soda:vav_R771,
        soda:vav_R773,
        soda:vav_R775,
        soda:vav_R777,
        soda:vav_R779,
        soda:vav_zone_337A ;
    bf:hasPoint soda:ahu_occpy_SODA4____OCCPY,
        soda:ahu_start_stop_SODA4______S_S,
        soda:curtl_SODA4____CURTL,
        soda:override_event_SODA4____EVENT,
        soda:smoke_alarm_SODA4_SMK_ALM1,
        soda:smoke_alarm_SODA4_SMK_ALM2,
        soda:smoke_alarm_SODA4_SMK_ALM3 .

soda:ahu_A5 a brick:AHU ;
    rdf:contains soda:supply_fan_S20 ;
    bf:feeds soda:vav_R800A .

soda:energy_demand_building_SOD__BLD_1_KWD a brick:Energy_Demand .

soda:energy_meter_building_SOD__BLD_1_KWH a brick:Energy_Meter .

soda:flow_sensor_SODA1F1_VAV_AV a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Average ;
    bf:isLocatedIn soda:floor_1 .

soda:flow_sensor_SODA1F1_VAV_MN a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Min ;
    bf:isLocatedIn soda:floor_1 .

soda:flow_sensor_SODA1F1_VAV_MX a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Max ;
    bf:isLocatedIn soda:floor_1 .

soda:flow_sensor_SODA1F2_VAV_AV a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Average ;
    bf:isLocatedIn soda:floor_2 .

soda:flow_sensor_SODA1F2_VAV_MN a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Min ;
    bf:isLocatedIn soda:floor_2 .

soda:flow_sensor_SODA1F2_VAV_MX a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Max ;
    bf:isLocatedIn soda:floor_2 .

soda:flow_sensor_SODA1F3_VAV_AV a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Average ;
    bf:isLocatedIn soda:floor_3 .

soda:flow_sensor_SODA1F3_VAV_MN a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Min ;
    bf:isLocatedIn soda:floor_3 .

soda:flow_sensor_SODA1F3_VAV_MX a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Max ;
    bf:isLocatedIn soda:floor_3 .

soda:flow_sensor_SODA1F4_VAV_AV a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Average ;
    bf:isLocatedIn soda:floor_4 .

soda:flow_sensor_SODA1F4_VAV_MN a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Min ;
    bf:isLocatedIn soda:floor_4 .

soda:flow_sensor_SODA1F4_VAV_MX a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Max ;
    bf:isLocatedIn soda:floor_4 .

soda:flow_sensor_SODA1F5_VAV_AV a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Average ;
    bf:isLocatedIn soda:floor_5 .

soda:flow_sensor_SODA1F5_VAV_MN a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Min ;
    bf:isLocatedIn soda:floor_5 .

soda:flow_sensor_SODA1F5_VAV_MX a brick:Supply_Air_Flow_Sensor ;
    bf:hasTag brick:Max ;
    bf:isLocatedIn soda:floor_5 .

soda:vav_R179 a brick:VAV ;
    bf:feeds soda:hvac_zone_R179 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R179,
        soda:temp_setpoint_hvac_zone_R179 .

soda:vav_R181 a brick:VAV ;
    bf:feeds soda:hvac_zone_R181 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R181,
        soda:temp_setpoint_hvac_zone_R181 .

soda:vav_R183 a brick:VAV ;
    bf:feeds soda:hvac_zone_R183 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R183,
        soda:temp_setpoint_hvac_zone_R183 .

soda:ahu_occpy_SODA1____OCCPY a brick:Occupancy_Command .

soda:ahu_occpy_SODA2____OCCPY a brick:Occupancy_Command .

soda:ahu_occpy_SODA3____OCCPY a brick:Occupancy_Command .

soda:ahu_occpy_SODA4____OCCPY a brick:Occupancy_Command .

soda:ahu_start_stop_SODA1______S_S a brick:Start_Stop_Command .

soda:ahu_start_stop_SODA2______S_S a brick:Start_Stop_Command .

soda:ahu_start_stop_SODA3______S_S a brick:Start_Stop_Command .

soda:ahu_start_stop_SODA4______S_S a brick:Start_Stop_Command .

soda:c_water_vlv_press_supply_fan_S11 a brick:Cooling_Coil_Valve_Pressure .

soda:c_water_vlv_press_supply_fan_S14 a brick:Cooling_Coil_Valve_Pressure .

soda:c_water_vlv_press_supply_fan_S16 a brick:Cooling_Coil_Valve_Pressure .

soda:c_water_vlv_press_supply_fan_S18 a brick:Cooling_Coil_Valve_Pressure .

soda:c_water_vlv_press_supply_fan_S20 a brick:Cooling_Coil_Valve_Pressure .

soda:curtl_SODA1____CURTL a brick:Curtailment_Override .

soda:curtl_SODA2____CURTL a brick:Curtailment_Override .

soda:curtl_SODA3____CURTL a brick:Curtailment_Override .

soda:curtl_SODA4____CURTL a brick:Curtailment_Override .

soda:exhaust_fan_E12 a brick:Exhaust_Fan ;
    bf:hasPoint soda:exhaust_fan_cfm_exhaust_fan_E12,
        soda:fan_speed_reset_exhaust_fan_E12 .

soda:exhaust_fan_E13 a brick:Exhaust_Fan ;
    bf:hasPoint soda:exhaust_fan_cfm_exhaust_fan_E13,
        soda:fan_speed_reset_exhaust_fan_E13 .

soda:exhaust_fan_E15 a brick:Exhaust_Fan .

soda:exhaust_fan_E17 a brick:Exhaust_Fan ;
    bf:hasPoint soda:exhaust_fan_cfm_exhaust_fan_E17,
        soda:fan_speed_reset_exhaust_fan_E17 .

soda:exhaust_fan_E19 a brick:Exhaust_Fan ;
    bf:hasPoint soda:exhaust_fan_cfm_exhaust_fan_E19,
        soda:fan_speed_reset_exhaust_fan_E19 .

soda:exhaust_fan_cfm_exhaust_fan_E12 a brick:Exhaust_Air_Flow_Sensor .

soda:exhaust_fan_cfm_exhaust_fan_E13 a brick:Exhaust_Air_Flow_Sensor .

soda:exhaust_fan_cfm_exhaust_fan_E17 a brick:Exhaust_Air_Flow_Sensor .

soda:exhaust_fan_cfm_exhaust_fan_E19 a brick:Exhaust_Air_Flow_Sensor .

soda:fan_speed_reset_exhaust_fan_E12 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_exhaust_fan_E13 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_exhaust_fan_E17 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_exhaust_fan_E19 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_supply_fan_S11 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_supply_fan_S16 a brick:Fan_Speed_Reset .

soda:fan_speed_reset_supply_fan_S18 a brick:Fan_Speed_Reset .

soda:fan_speed_supply_fan_S11 a brick:Fan_Speed_Setpoint .

soda:fan_speed_supply_fan_S16 a brick:Fan_Speed_Setpoint .

soda:fault_status_supply_fan_S11 a brick:Fault_Status .

soda:fault_status_supply_fan_S14 a brick:Fault_Status .

soda:fault_status_supply_fan_S16 a brick:Fault_Status .

soda:fault_status_supply_fan_S18 a brick:Fault_Status .

soda:flow_sensor_hvac_zone_C180 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C300 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C300B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C300T a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C400A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C400B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C400C a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C511 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C611 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C700A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C700B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C700C a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C700D a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C711 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_C751 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R184 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R187 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R187A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R190A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R190B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R252 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R271 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R273 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R275 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R277 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R280 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R283E a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R284 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R287 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R288 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R290 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R310 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R311 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R313 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R315 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R316 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R317 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R319 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R320 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R321 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R323 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R325 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R326 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R327 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R329 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R330A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R330B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R331 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R333 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R336 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R337 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R339 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R340 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R341 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R342 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R343 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R345 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R347 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R349 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R352 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R364 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R365 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R367 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R369 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R373 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R375 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R376A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R377 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R379 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R380 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R381 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R383 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R384 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R385 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R389 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R393 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R395 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R398 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R405A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R405B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R410A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R410B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R411 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R413 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R415 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R416 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R417 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R419 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R420 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R420A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R421 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R430 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R430A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R434 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R438 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R440 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R441 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R442 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R443 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R444 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R445 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R447 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R449 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465D a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465K a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465_3 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465_4 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465_6 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R465_7 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R498 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R500A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R500B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R508 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R510 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R513 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R514 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R515 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R516 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R517 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R523 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R524 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R525 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R527 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R529 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R530 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R531 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R533 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R534 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R535 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R537 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R542 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R543 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R544 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R545 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R551 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R5511 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R552 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R562A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R563 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R564 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R566 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R567 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R573 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R576 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R577 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R579 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R580 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R582 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R582_1 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R582_2 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R583 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R5831 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R587 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R5871 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R595 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R598 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R600A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R600B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R606 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R615 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R617 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R621 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R623 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R625 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R626 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R627 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R629 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R631 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R633 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R634 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R635 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R637 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R639 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R643 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R645 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R651 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R652 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R665 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R671 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R673 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R675 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R676 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R677 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R678 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R681A a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R681B a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R682 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R683 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R684 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R685 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R687 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R689 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R695 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R698 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R719 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R721 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R723 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R725 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R726 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R727 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R729 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R731 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R733 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R734 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R735 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R737 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R739 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R741 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R752 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R765 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R771 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R773 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R775 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R776 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R777 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R779 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R781 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R783 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R784 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R785 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R787 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R789 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R795 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_R798 a brick:Supply_Air_Flow_Sensor .

soda:flow_sensor_hvac_zone_zone_337A a brick:Supply_Air_Flow_Sensor .

soda:hvac_zone_C180 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C180 .

soda:hvac_zone_C300 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C300 .

soda:hvac_zone_C300B a brick:HVAC_Zone ;
    bf:hasPart soda:room_C300B .

soda:hvac_zone_C300T a brick:HVAC_Zone ;
    bf:hasPart soda:room_C300T .

soda:hvac_zone_C400A a brick:HVAC_Zone ;
    bf:hasPart soda:room_C400A .

soda:hvac_zone_C400B a brick:HVAC_Zone ;
    bf:hasPart soda:room_C400B .

soda:hvac_zone_C400C a brick:HVAC_Zone ;
    bf:hasPart soda:room_C400C .

soda:hvac_zone_C411 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C411 .

soda:hvac_zone_C500A a brick:HVAC_Zone ;
    bf:hasPart soda:room_C500A .

soda:hvac_zone_C500B a brick:HVAC_Zone ;
    bf:hasPart soda:room_C500B .

soda:hvac_zone_C511 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C511 .

soda:hvac_zone_C600A a brick:HVAC_Zone ;
    bf:hasPart soda:room_C600A .

soda:hvac_zone_C600B a brick:HVAC_Zone ;
    bf:hasPart soda:room_C600B .

soda:hvac_zone_C611 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C611 .

soda:hvac_zone_C700A a brick:HVAC_Zone ;
    bf:hasPart soda:room_C700A .

soda:hvac_zone_C700B a brick:HVAC_Zone ;
    bf:hasPart soda:room_C700B .

soda:hvac_zone_C700C a brick:HVAC_Zone ;
    bf:hasPart soda:room_C700C .

soda:hvac_zone_C700D a brick:HVAC_Zone ;
    bf:hasPart soda:room_C700D .

soda:hvac_zone_C711 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C711 .

soda:hvac_zone_C751 a brick:HVAC_Zone ;
    bf:hasPart soda:room_C751 .

soda:hvac_zone_R179 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R179 .

soda:hvac_zone_R181 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R181 .

soda:hvac_zone_R183 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R183 .

soda:hvac_zone_R184 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R184 .

soda:hvac_zone_R187 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R187 .

soda:hvac_zone_R187A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R187A .

soda:hvac_zone_R190A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R190A .

soda:hvac_zone_R190B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R190B .

soda:hvac_zone_R252 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R252 .

soda:hvac_zone_R271 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R271 .

soda:hvac_zone_R273 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R273 .

soda:hvac_zone_R275 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R275 .

soda:hvac_zone_R277 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R277 .

soda:hvac_zone_R280 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R280 .

soda:hvac_zone_R283E a brick:HVAC_Zone ;
    bf:hasPart soda:room_R283E .

soda:hvac_zone_R284 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R284 .

soda:hvac_zone_R287 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R287 .

soda:hvac_zone_R288 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R288 .

soda:hvac_zone_R290 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R290 .

soda:hvac_zone_R306 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R306 .

soda:hvac_zone_R310 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R310 .

soda:hvac_zone_R311 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R311 .

soda:hvac_zone_R313 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R313 .

soda:hvac_zone_R315 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R315 .

soda:hvac_zone_R316 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R316 .

soda:hvac_zone_R317 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R317 .

soda:hvac_zone_R319 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R319 .

soda:hvac_zone_R320 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R320 .

soda:hvac_zone_R321 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R321 .

soda:hvac_zone_R323 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R323 .

soda:hvac_zone_R325 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R325 .

soda:hvac_zone_R326 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R326 .

soda:hvac_zone_R327 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R327 .

soda:hvac_zone_R329 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R329 .

soda:hvac_zone_R330A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R330A .

soda:hvac_zone_R330B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R330B .

soda:hvac_zone_R331 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R331 .

soda:hvac_zone_R333 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R333 .

soda:hvac_zone_R336 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R336 .

soda:hvac_zone_R337 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R337 .

soda:hvac_zone_R337A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R337A .

soda:hvac_zone_R339 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R339 .

soda:hvac_zone_R340 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R340 .

soda:hvac_zone_R341 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R341 .

soda:hvac_zone_R342 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R342 .

soda:hvac_zone_R343 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R343 .

soda:hvac_zone_R345 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R345 .

soda:hvac_zone_R347 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R347 .

soda:hvac_zone_R349 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R349 .

soda:hvac_zone_R352 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R352 .

soda:hvac_zone_R364 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R364 .

soda:hvac_zone_R365 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R365 .

soda:hvac_zone_R367 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R367 .

soda:hvac_zone_R369 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R369 .

soda:hvac_zone_R373 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R373 .

soda:hvac_zone_R375 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R375 .

soda:hvac_zone_R376A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R376A .

soda:hvac_zone_R377 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R377 .

soda:hvac_zone_R379 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R379 .

soda:hvac_zone_R380 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R380 .

soda:hvac_zone_R381 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R381 .

soda:hvac_zone_R383 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R383 .

soda:hvac_zone_R384 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R384 .

soda:hvac_zone_R385 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R385 .

soda:hvac_zone_R389 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R389 .

soda:hvac_zone_R393 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R393 .

soda:hvac_zone_R395 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R395 .

soda:hvac_zone_R398 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R398 .

soda:hvac_zone_R405A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R405A .

soda:hvac_zone_R405B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R405B .

soda:hvac_zone_R410A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R410A .

soda:hvac_zone_R410B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R410B .

soda:hvac_zone_R411 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R411 .

soda:hvac_zone_R413 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R413 .

soda:hvac_zone_R415 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R415 .

soda:hvac_zone_R416 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R416 .

soda:hvac_zone_R417 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R417 .

soda:hvac_zone_R419 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R419 .

soda:hvac_zone_R420 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R420 .

soda:hvac_zone_R420A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R420A .

soda:hvac_zone_R421 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R421 .

soda:hvac_zone_R430 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R430 .

soda:hvac_zone_R430A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R430A .

soda:hvac_zone_R434 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R434 .

soda:hvac_zone_R438 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R438 .

soda:hvac_zone_R440 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R440 .

soda:hvac_zone_R441 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R441 .

soda:hvac_zone_R442 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R442 .

soda:hvac_zone_R443 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R443 .

soda:hvac_zone_R444 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R444 .

soda:hvac_zone_R445 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R445 .

soda:hvac_zone_R447 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R447 .

soda:hvac_zone_R449 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R449 .

soda:hvac_zone_R452 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R452 .

soda:hvac_zone_R465A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465A .

soda:hvac_zone_R465B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465B .

soda:hvac_zone_R465C a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465C .

soda:hvac_zone_R465D a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465D .

soda:hvac_zone_R465E a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465E .

soda:hvac_zone_R465H a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465H .

soda:hvac_zone_R465K a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465K .

soda:hvac_zone_R465_3 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465_3 .

soda:hvac_zone_R465_4 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465_4 .

soda:hvac_zone_R465_5 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465_5 .

soda:hvac_zone_R465_6 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465_6 .

soda:hvac_zone_R465_7 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R465_7 .

soda:hvac_zone_R498 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R498 .

soda:hvac_zone_R500A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R500A .

soda:hvac_zone_R500B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R500B .

soda:hvac_zone_R508 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R508 .

soda:hvac_zone_R510 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R510 .

soda:hvac_zone_R513 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R513 .

soda:hvac_zone_R514 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R514 .

soda:hvac_zone_R515 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R515 .

soda:hvac_zone_R516 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R516 .

soda:hvac_zone_R517 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R517 .

soda:hvac_zone_R523 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R523 .

soda:hvac_zone_R524 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R524 .

soda:hvac_zone_R525 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R525 .

soda:hvac_zone_R527 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R527 .

soda:hvac_zone_R529 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R529 .

soda:hvac_zone_R530 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R530 .

soda:hvac_zone_R531 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R531 .

soda:hvac_zone_R533 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R533 .

soda:hvac_zone_R534 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R534 .

soda:hvac_zone_R535 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R535 .

soda:hvac_zone_R537 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R537 .

soda:hvac_zone_R542 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R542 .

soda:hvac_zone_R543 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R543 .

soda:hvac_zone_R544 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R544 .

soda:hvac_zone_R545 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R545 .

soda:hvac_zone_R551 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R551 .

soda:hvac_zone_R5511 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R5511 .

soda:hvac_zone_R552 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R552 .

soda:hvac_zone_R562A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R562A .

soda:hvac_zone_R563 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R563 .

soda:hvac_zone_R564 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R564 .

soda:hvac_zone_R566 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R566 .

soda:hvac_zone_R567 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R567 .

soda:hvac_zone_R573 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R573 .

soda:hvac_zone_R576 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R576 .

soda:hvac_zone_R577 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R577 .

soda:hvac_zone_R579 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R579 .

soda:hvac_zone_R580 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R580 .

soda:hvac_zone_R582 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R582 .

soda:hvac_zone_R582_1 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R582_1 .

soda:hvac_zone_R582_2 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R582_2 .

soda:hvac_zone_R583 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R583 .

soda:hvac_zone_R5831 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R5831 .

soda:hvac_zone_R587 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R587 .

soda:hvac_zone_R5871 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R5871 .

soda:hvac_zone_R595 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R595 .

soda:hvac_zone_R598 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R598 .

soda:hvac_zone_R600A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R600A .

soda:hvac_zone_R600B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R600B .

soda:hvac_zone_R606 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R606 .

soda:hvac_zone_R615 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R615 .

soda:hvac_zone_R617 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R617 .

soda:hvac_zone_R621 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R621 .

soda:hvac_zone_R623 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R623 .

soda:hvac_zone_R625 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R625 .

soda:hvac_zone_R626 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R626 .

soda:hvac_zone_R627 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R627 .

soda:hvac_zone_R629 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R629 .

soda:hvac_zone_R631 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R631 .

soda:hvac_zone_R633 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R633 .

soda:hvac_zone_R634 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R634 .

soda:hvac_zone_R635 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R635 .

soda:hvac_zone_R637 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R637 .

soda:hvac_zone_R639 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R639 .

soda:hvac_zone_R643 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R643 .

soda:hvac_zone_R645 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R645 .

soda:hvac_zone_R651 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R651 .

soda:hvac_zone_R652 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R652 .

soda:hvac_zone_R665 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R665 .

soda:hvac_zone_R671 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R671 .

soda:hvac_zone_R673 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R673 .

soda:hvac_zone_R675 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R675 .

soda:hvac_zone_R676 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R676 .

soda:hvac_zone_R677 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R677 .

soda:hvac_zone_R678 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R678 .

soda:hvac_zone_R681A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R681A .

soda:hvac_zone_R681B a brick:HVAC_Zone ;
    bf:hasPart soda:room_R681B .

soda:hvac_zone_R682 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R682 .

soda:hvac_zone_R683 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R683 .

soda:hvac_zone_R684 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R684 .

soda:hvac_zone_R685 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R685 .

soda:hvac_zone_R687 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R687 .

soda:hvac_zone_R689 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R689 .

soda:hvac_zone_R695 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R695 .

soda:hvac_zone_R698 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R698 .

soda:hvac_zone_R719 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R719 .

soda:hvac_zone_R721 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R721 .

soda:hvac_zone_R723 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R723 .

soda:hvac_zone_R725 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R725 .

soda:hvac_zone_R726 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R726 .

soda:hvac_zone_R727 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R727 .

soda:hvac_zone_R729 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R729 .

soda:hvac_zone_R731 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R731 .

soda:hvac_zone_R733 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R733 .

soda:hvac_zone_R734 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R734 .

soda:hvac_zone_R735 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R735 .

soda:hvac_zone_R737 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R737 .

soda:hvac_zone_R739 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R739 .

soda:hvac_zone_R741 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R741 .

soda:hvac_zone_R752 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R752 .

soda:hvac_zone_R765 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R765 .

soda:hvac_zone_R771 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R771 .

soda:hvac_zone_R773 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R773 .

soda:hvac_zone_R775 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R775 .

soda:hvac_zone_R776 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R776 .

soda:hvac_zone_R777 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R777 .

soda:hvac_zone_R779 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R779 .

soda:hvac_zone_R781 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R781 .

soda:hvac_zone_R783 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R783 .

soda:hvac_zone_R784 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R784 .

soda:hvac_zone_R785 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R785 .

soda:hvac_zone_R787 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R787 .

soda:hvac_zone_R789 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R789 .

soda:hvac_zone_R795 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R795 .

soda:hvac_zone_R798 a brick:HVAC_Zone ;
    bf:hasPart soda:room_R798 .

soda:hvac_zone_R800A a brick:HVAC_Zone ;
    bf:hasPart soda:room_R800A .

soda:hvac_zone_zone_337A a brick:HVAC_Zone ;
    bf:hasPart soda:room_zone_337A .

soda:mixed_air_dmp_supply_fan_S11 a brick:Mixed_Air_Damper_Position_Sensor ;
    bf:uuid "46366e25-91d7-4be8-968c-4e922676a74e",
        "84176fc8-4200-4023-9b2c-74867ba2733d" .

soda:mixed_air_dmp_supply_fan_S14 a brick:Mixed_Air_Damper_Position_Sensor ;
    bf:uuid "337f3d68-4458-476a-9a32-b37516560380",
        "caf2dd0b-26ac-4bcd-9e93-83432667390c" .

soda:mixed_air_dmp_supply_fan_S16 a brick:Mixed_Air_Damper_Position_Sensor ;
    bf:uuid "658372a0-e178-48b8-9ec5-e9307f4c9d84",
        "b246aaa0-db98-44bd-aacf-36fe8e706193" .

soda:mixed_air_dmp_supply_fan_S18 a brick:Mixed_Air_Damper_Position_Sensor ;
    bf:uuid "465e9ea1-e106-4df3-b06c-1b409982b8b0",
        "ab61e41e-6253-4baa-bc7f-57535d9db421" .

soda:mixed_air_temp_supply_fan_S11 a brick:Mixed_Air_Temperature_Sensor .

soda:mixed_air_temp_supply_fan_S14 a brick:Mixed_Air_Temperature_Sensor .

soda:mixed_air_temp_supply_fan_S16 a brick:Mixed_Air_Temperature_Sensor .

soda:mixed_air_temp_supply_fan_S18 a brick:Mixed_Air_Temperature_Sensor .

soda:oat_SODA3______OAT a brick:Outside_Air_Temperature .

soda:override_event_SODA1____EVENT a brick:AHU_Overriden_On_Status .

soda:override_event_SODA2____EVENT a brick:AHU_Overriden_On_Status .

soda:override_event_SODA3____EVENT a brick:AHU_Overriden_On_Status .

soda:override_event_SODA4____EVENT a brick:AHU_Overriden_On_Status .

soda:pid_i_supply_fan_S11 a brick:Supply_Air_Integrative_Gain_Factor .

soda:pid_i_supply_fan_S16 a brick:Supply_Air_Integrative_Gain_Factor .

soda:pid_i_supply_fan_S18 a brick:Supply_Air_Integrative_Gain_Factor .

soda:pid_p_supply_fan_S11 a brick:Supply_Air_Proportional_Gain_Factor .

soda:pid_p_supply_fan_S14 a brick:Supply_Air_Proportional_Gain_Factor .

soda:pid_p_supply_fan_S16 a brick:Supply_Air_Proportional_Gain_Factor .

soda:rat_SODA1_LOW_RAT2 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA1_LOW_RAT3 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA1_LOW_RAT4 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA1__LOW_RAT a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA2__LOW_RAT a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA3_LOW_RAT1 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA3_LOW_RAT2 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA3_LOW_RAT3 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA3__LOW_RAT a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA4_LOW_RAT1 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA4_LOW_RAT2 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA4_LOW_RAT3 a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:rat_SODA4__LOW_RAT a brick:Return_Air_Temperature_Low_Limit_Alarm .

soda:reheat_sensor_hvac_zone_C300T a brick:Reheat_Valve_Command ;
    bf:uuid "9e39b885-526a-4a84-88c8-57e91a4be5ef",
        "eee1f207-294b-4c97-a86d-4a75a45f7472" .

soda:reheat_sensor_hvac_zone_C400A a brick:Reheat_Valve_Command ;
    bf:uuid "0a054b42-220e-4b18-807a-8a940e03ee46",
        "608ff119-76ee-4e50-8ee2-c448a607cf6e" .

soda:reheat_sensor_hvac_zone_C400B a brick:Reheat_Valve_Command ;
    bf:uuid "0f3bdd2b-c658-4b65-9068-d8e702abbe96",
        "6b3caff1-5248-46e6-b6b3-ecb603ce5629" .

soda:reheat_sensor_hvac_zone_C511 a brick:Reheat_Valve_Command ;
    bf:uuid "99673aa6-fa0b-4978-96af-e5433d64d7b2",
        "c1f035b2-44bf-41ea-bf62-10225458f620" .

soda:reheat_sensor_hvac_zone_C611 a brick:Reheat_Valve_Command ;
    bf:uuid "45bda50d-cf12-425e-8e85-e24cc37aefc9",
        "b962e9f2-8e3d-42d9-9ca6-c8abf5c87694" .

soda:reheat_sensor_hvac_zone_C700A a brick:Reheat_Valve_Command ;
    bf:uuid "1c80cc02-71f8-4de6-9327-60b2a646a1aa",
        "8c4bb1af-bb5e-4a9e-bf26-c3385732b3a4" .

soda:reheat_sensor_hvac_zone_C700B a brick:Reheat_Valve_Command ;
    bf:uuid "9099dd2b-e6f7-4c81-9411-fcc61a9e2aa8",
        "e4bba536-dc60-4afd-8d8b-66b79555eedf" .

soda:reheat_sensor_hvac_zone_C700C a brick:Reheat_Valve_Command ;
    bf:uuid "13b81627-516a-44f1-9826-3afaa19536c6",
        "a704565f-09e2-4191-aaa1-378080a2161e" .

soda:reheat_sensor_hvac_zone_C700D a brick:Reheat_Valve_Command ;
    bf:uuid "617ceead-2286-423c-80a7-0b1efac9da83",
        "b6bd42a7-d328-4979-849b-68f10b06953c" .

soda:reheat_sensor_hvac_zone_C711 a brick:Reheat_Valve_Command ;
    bf:uuid "5c1927ee-bfb9-4cce-a85f-b74be81fc103",
        "a3fbd039-cb06-4969-ad5b-d1dda20cdc2d" .

soda:reheat_sensor_hvac_zone_C751 a brick:Reheat_Valve_Command ;
    bf:uuid "c9c726c6-93d7-432f-bcff-8cde9d8e9ead",
        "d5eb8efc-460d-453e-aae3-efad4829fa6e" .

soda:reheat_sensor_hvac_zone_R311 a brick:Reheat_Valve_Command ;
    bf:uuid "01bfa472-4e5f-4a9d-8693-aad211cfb75e",
        "65da7004-176a-4341-b5b1-76db4cf90eaa" .

soda:reheat_sensor_hvac_zone_R313 a brick:Reheat_Valve_Command ;
    bf:uuid "326d1795-9701-47a2-85f4-d141e60e74cf",
        "81a28118-3c92-423c-967c-8f71b3f0a935" .

soda:reheat_sensor_hvac_zone_R315 a brick:Reheat_Valve_Command ;
    bf:uuid "22aecb08-2b58-4204-b113-38e67b2cd53c",
        "55fed9a3-0415-4048-8766-a2287e3ee22d" .

soda:reheat_sensor_hvac_zone_R317 a brick:Reheat_Valve_Command ;
    bf:uuid "0b2180b0-0466-407f-8131-3f8b00040d83",
        "3f799961-e0ca-4925-b1c4-6760efa32428" .

soda:reheat_sensor_hvac_zone_R319 a brick:Reheat_Valve_Command ;
    bf:uuid "1f58efea-c4cb-44e0-abbd-7bda62ae5a82",
        "ef18ff97-9bf1-4abf-a439-59d76874a511" .

soda:reheat_sensor_hvac_zone_R321 a brick:Reheat_Valve_Command ;
    bf:uuid "9c0b8ee8-4e81-49af-81cf-e53c0695c5ef",
        "f2f39600-7dd6-49aa-9e84-2f08c2d43347" .

soda:reheat_sensor_hvac_zone_R323 a brick:Reheat_Valve_Command ;
    bf:uuid "6650d032-e5e9-492b-bbae-49f36990cdc0",
        "ddbbc241-eada-480c-858b-02927b75f5fe" .

soda:reheat_sensor_hvac_zone_R325 a brick:Reheat_Valve_Command ;
    bf:uuid "096e6e26-1bb6-4b6e-b184-df146de986ae",
        "629c3ae0-2381-4e5c-a06a-1cbc8900671d" .

soda:reheat_sensor_hvac_zone_R327 a brick:Reheat_Valve_Command ;
    bf:uuid "cb95ff21-068f-4578-b0fe-c59af7f828ee",
        "e13ec58b-c345-443a-8417-a03c6d22d373" .

soda:reheat_sensor_hvac_zone_R329 a brick:Reheat_Valve_Command ;
    bf:uuid "158449b8-491a-4e15-a143-0b5a94b02116",
        "7067a2e2-7882-4706-adc7-f5517ca1b77d" .

soda:reheat_sensor_hvac_zone_R331 a brick:Reheat_Valve_Command ;
    bf:uuid "d23a9754-d0d5-48a1-aec5-8ed5d6770508",
        "f1d6e916-cd01-44a9-9f3c-07de13b2d8a6" .

soda:reheat_sensor_hvac_zone_R333 a brick:Reheat_Valve_Command ;
    bf:uuid "11b5caa2-7c4d-40f8-845c-c6bb537617c7",
        "cd838cdd-259b-4153-920d-3bf969b37506" .

soda:reheat_sensor_hvac_zone_R337 a brick:Reheat_Valve_Command ;
    bf:uuid "3ed8e871-6a30-4625-a8d5-be0a64c202c4",
        "8c198910-c10a-4119-962f-4732afdfd22e" .

soda:reheat_sensor_hvac_zone_R339 a brick:Reheat_Valve_Command ;
    bf:uuid "9ad5b786-b4e9-4b46-aa41-fc9a6dad9a2c",
        "fc4798de-f668-4c86-871e-47a797cf7cfd" .

soda:reheat_sensor_hvac_zone_R341 a brick:Reheat_Valve_Command ;
    bf:uuid "3a973723-0bb3-4570-8be6-5f8774cb173a",
        "b8eba912-deab-4f5a-ad94-f7c544173be2" .

soda:reheat_sensor_hvac_zone_R343 a brick:Reheat_Valve_Command ;
    bf:uuid "360ccace-cf8a-42a4-ac06-b47d33f082e4",
        "b3726349-5cf6-4669-abf0-b799b0102136" .

soda:reheat_sensor_hvac_zone_R345 a brick:Reheat_Valve_Command ;
    bf:uuid "3dd477ca-6f16-4c38-b2be-13dc3d869d75",
        "ceb28b2d-16d8-4a96-a9f6-f2f0ff57e61f" .

soda:reheat_sensor_hvac_zone_R347 a brick:Reheat_Valve_Command ;
    bf:uuid "6a02aba4-a4dc-4b1b-9d33-d9542d39967c",
        "dba5ed75-35af-4413-b31f-e6bae9bdb2e2" .

soda:reheat_sensor_hvac_zone_R349 a brick:Reheat_Valve_Command ;
    bf:uuid "0899456c-aa31-4e7f-9b2a-91ec76877aae",
        "dc71d2ee-7792-48ac-9b62-412117589b0c" .

soda:reheat_sensor_hvac_zone_R365 a brick:Reheat_Valve_Command ;
    bf:uuid "0520eb8a-ae16-4afb-b38a-e7b2f1d245e1",
        "3b2fd097-0a67-4212-95a0-3b3b8ce918f2" .

soda:reheat_sensor_hvac_zone_R367 a brick:Reheat_Valve_Command ;
    bf:uuid "0b0430cf-edde-41f3-ad74-61ba0cbeb3f2",
        "d78cf516-7df7-43c1-a711-3176c6a2596c" .

soda:reheat_sensor_hvac_zone_R369 a brick:Reheat_Valve_Command ;
    bf:uuid "3f078a99-b33c-4045-bd49-9b80a787080f",
        "8992c6b7-7ea2-483d-8ad5-a4ea631c3f9e" .

soda:reheat_sensor_hvac_zone_R373 a brick:Reheat_Valve_Command ;
    bf:uuid "94d2a7f0-8e29-4f83-8ca3-ec7bda63d85f",
        "a3a4421d-58ff-4a59-85db-7b2af02dd724" .

soda:reheat_sensor_hvac_zone_R375 a brick:Reheat_Valve_Command ;
    bf:uuid "9bab7ca1-1f15-4be2-b297-fa225f8a0b0d",
        "f4499ad6-677e-4f08-a6be-122c7d1232d2" .

soda:reheat_sensor_hvac_zone_R377 a brick:Reheat_Valve_Command ;
    bf:uuid "b3181d02-75d9-4e71-867d-8c465e852dfc",
        "db63c7a6-6e3e-45a8-9154-f85b7d28ab3c" .

soda:reheat_sensor_hvac_zone_R379 a brick:Reheat_Valve_Command ;
    bf:uuid "506450fb-b3e7-4364-97b4-ce32c0396778",
        "d16a010e-e08e-4a6f-b6ec-9c8cb3056d29" .

soda:reheat_sensor_hvac_zone_R381 a brick:Reheat_Valve_Command ;
    bf:uuid "96085f60-7b66-4990-a444-e0632672121b",
        "e99cf171-58ed-4c93-9bbf-7e5d00d99974" .

soda:reheat_sensor_hvac_zone_R383 a brick:Reheat_Valve_Command ;
    bf:uuid "2a4a53d6-11de-468d-bc63-0bc16c2c3e32",
        "f59301c3-b22f-47d3-9bb4-85e47d33b52d" .

soda:reheat_sensor_hvac_zone_R385 a brick:Reheat_Valve_Command ;
    bf:uuid "3277c95d-abf0-414b-9b1d-8161620138e3",
        "eb093cc3-31a5-426b-b8f2-b6b7f1ede9ff" .

soda:reheat_sensor_hvac_zone_R389 a brick:Reheat_Valve_Command ;
    bf:uuid "1fe56502-6b38-4192-9338-a25765fafef2",
        "99f8d70f-a6da-41d4-b037-937bc78fbe49" .

soda:reheat_sensor_hvac_zone_R393 a brick:Reheat_Valve_Command ;
    bf:uuid "36522774-985f-461e-a457-0ea176a284fa",
        "4005c917-e800-41ec-9d69-c0133391606d" .

soda:reheat_sensor_hvac_zone_R395 a brick:Reheat_Valve_Command ;
    bf:uuid "54915105-1ca6-46bc-b8ff-2e0a353e4c06",
        "a45b2cfd-9920-40af-90a0-08e3877e835a" .

soda:reheat_sensor_hvac_zone_R411 a brick:Reheat_Valve_Command ;
    bf:uuid "7e06e108-fe5b-4066-8164-c05b8b833ab2",
        "c68dd2c7-8c4f-4db4-955e-b2a95671002a" .

soda:reheat_sensor_hvac_zone_R413 a brick:Reheat_Valve_Command ;
    bf:uuid "2cc1ee90-be7c-45aa-88df-0b5819cdf73e",
        "af6d869d-0237-4323-8150-bc63a1947e79" .

soda:reheat_sensor_hvac_zone_R415 a brick:Reheat_Valve_Command ;
    bf:uuid "0213c643-4d26-4434-851c-86f4f46719de",
        "e322537b-d366-4b55-abad-27b6e6af0e8f" .

soda:reheat_sensor_hvac_zone_R417 a brick:Reheat_Valve_Command ;
    bf:uuid "079834f6-0909-447e-9a75-97ebb60927a9",
        "108d18ca-02fb-490c-af99-502c71178521" .

soda:reheat_sensor_hvac_zone_R419 a brick:Reheat_Valve_Command ;
    bf:uuid "0bc5db78-9955-440c-b367-65f36573635a",
        "6c143707-e0dd-429b-b149-60b07e99e789" .

soda:reheat_sensor_hvac_zone_R421 a brick:Reheat_Valve_Command ;
    bf:uuid "16b10a8f-1a43-434c-bffb-ed1f1cd64c78",
        "e983a388-d192-4ebc-b26f-1b298fd5592b" .

soda:reheat_sensor_hvac_zone_R434 a brick:Reheat_Valve_Command ;
    bf:uuid "3af672dc-d8d0-478f-8542-b1f1b63667c3",
        "a734db93-e897-4601-b8bd-680ee16ac28f" .

soda:reheat_sensor_hvac_zone_R438 a brick:Reheat_Valve_Command ;
    bf:uuid "1e1915ff-1037-416c-b2b0-91f8c8703728",
        "45b1211c-3e38-4a91-ad39-8b52c46efd40" .

soda:reheat_sensor_hvac_zone_R441 a brick:Reheat_Valve_Command ;
    bf:uuid "3477a771-5bb4-4bc0-9294-0f4a9648884a",
        "dcba7c19-fe2f-401b-a324-61433fa9618f" .

soda:reheat_sensor_hvac_zone_R443 a brick:Reheat_Valve_Command ;
    bf:uuid "47e7576d-c0e4-4f37-8b7a-4aefc42617b5",
        "76b8dbe8-22e0-40b8-a868-15810febc79f" .

soda:reheat_sensor_hvac_zone_R445 a brick:Reheat_Valve_Command ;
    bf:uuid "a853903d-7940-4f64-ae9c-b2f729e69f17",
        "aa11abf5-54c4-498d-8fa8-54ee1403f6fa" .

soda:reheat_sensor_hvac_zone_R447 a brick:Reheat_Valve_Command ;
    bf:uuid "46140307-7686-4477-9af0-d6a2894ce269",
        "ddc295f8-13c3-4c29-b186-9cbab6caf43d" .

soda:reheat_sensor_hvac_zone_R449 a brick:Reheat_Valve_Command ;
    bf:uuid "40ffa27a-24fb-4723-9bee-3dda94670f09",
        "6532c20d-1956-417d-9ce7-92ce6f675e84" .

soda:reheat_sensor_hvac_zone_R513 a brick:Reheat_Valve_Command ;
    bf:uuid "8cd70a99-208e-45fc-9cf6-c41b1c78a5b9",
        "de8b485a-67a5-428a-880f-45107b4321df" .

soda:reheat_sensor_hvac_zone_R515 a brick:Reheat_Valve_Command ;
    bf:uuid "5d45cbfe-f1ad-4a27-badb-59da5d712a25",
        "fc1c30c9-259a-4952-966e-a6f52a3a5b2d" .

soda:reheat_sensor_hvac_zone_R517 a brick:Reheat_Valve_Command ;
    bf:uuid "36b0f3eb-ff57-45be-a05c-e7aea30b8aaf",
        "6fffff5a-9317-4d8d-93c7-b6541e3cafec" .

soda:reheat_sensor_hvac_zone_R523 a brick:Reheat_Valve_Command ;
    bf:uuid "a823aac9-fb0f-4523-9c11-33af4d8c893b",
        "b8f5d5db-151f-4e07-9997-55ed44d257fa" .

soda:reheat_sensor_hvac_zone_R525 a brick:Reheat_Valve_Command ;
    bf:uuid "0b4e057a-fb35-49be-acd7-5979eaf58618",
        "72155542-441a-4df6-97cf-4293ca4ca90b" .

soda:reheat_sensor_hvac_zone_R527 a brick:Reheat_Valve_Command ;
    bf:uuid "7bed1158-ba99-4d65-b434-3742b6d9e55b",
        "ff02a9fb-30f7-42be-a001-67e6b77d4184" .

soda:reheat_sensor_hvac_zone_R529 a brick:Reheat_Valve_Command ;
    bf:uuid "602f1ecf-82bc-40d5-9731-84242e42ea9b",
        "d4bcdcbf-cbb5-43b1-908f-6985af9965fe" .

soda:reheat_sensor_hvac_zone_R531 a brick:Reheat_Valve_Command ;
    bf:uuid "8dfb903e-b3fd-4d0c-acaf-556e0911d37c",
        "e6934d21-a070-4968-9e81-8e0288e68719" .

soda:reheat_sensor_hvac_zone_R533 a brick:Reheat_Valve_Command ;
    bf:uuid "729241f3-a635-4223-aace-d59697cda03c",
        "cea3650e-800b-456e-b3ef-fc7310e3dc00" .

soda:reheat_sensor_hvac_zone_R535 a brick:Reheat_Valve_Command ;
    bf:uuid "475c7fd9-d04c-4444-951b-4db351322115",
        "7a248998-2121-434a-9b67-f7722c2f66ae" .

soda:reheat_sensor_hvac_zone_R537 a brick:Reheat_Valve_Command ;
    bf:uuid "9d608c0d-a407-489b-ab6f-8786dd687c4e",
        "ce7d23b4-d8d1-44e7-8a00-055bc2bf1a9a" .

soda:reheat_sensor_hvac_zone_R543 a brick:Reheat_Valve_Command ;
    bf:uuid "7771dd56-4601-49f0-8ae9-95ff8c533776",
        "df73ec51-fce0-4514-9cc0-2c07d923c8a1" .

soda:reheat_sensor_hvac_zone_R545 a brick:Reheat_Valve_Command ;
    bf:uuid "656a7788-eccd-465c-85f1-81251c783644",
        "edf11bac-4df1-4960-bc1b-277cee958a7f" .

soda:reheat_sensor_hvac_zone_R551 a brick:Reheat_Valve_Command ;
    bf:uuid "4d2b682c-1c65-4e84-97b6-48d81a3a4a03",
        "84a60bd3-2007-4057-ba0e-d1c9251d9732" .

soda:reheat_sensor_hvac_zone_R5511 a brick:Reheat_Valve_Command ;
    bf:uuid "a6dc71ea-2e33-4dcc-a40d-bda151bf43c4",
        "d52c621e-688f-46c7-be80-d3eed0000c7f" .

soda:reheat_sensor_hvac_zone_R563 a brick:Reheat_Valve_Command ;
    bf:uuid "4e899fc3-44e3-4f94-ae7c-49b36314e1d3",
        "ffde7af1-09ee-43f6-bee9-ae4571ec18c4" .

soda:reheat_sensor_hvac_zone_R567 a brick:Reheat_Valve_Command ;
    bf:uuid "11b2a5d4-08ec-4025-bf72-ee08e4d8b672",
        "9de662b9-06eb-444d-a6e0-114a970ab4aa" .

soda:reheat_sensor_hvac_zone_R573 a brick:Reheat_Valve_Command ;
    bf:uuid "8c0b10c7-68bf-40ab-9da6-9dba6c9c6b57",
        "f94f9cda-3b7e-48b3-bdaf-4c4377012b7c" .

soda:reheat_sensor_hvac_zone_R576 a brick:Reheat_Valve_Command ;
    bf:uuid "5c419d5a-64ff-4a37-b2cc-4e89403902fd",
        "e18f07a6-d443-44b5-95a5-fbb13189a237" .

soda:reheat_sensor_hvac_zone_R577 a brick:Reheat_Valve_Command ;
    bf:uuid "1b41d1cd-78e2-49bf-afd3-f78c49adb339",
        "c5027dad-5041-4b66-a1e1-adf505cf08ce" .

soda:reheat_sensor_hvac_zone_R579 a brick:Reheat_Valve_Command ;
    bf:uuid "a7219f6f-cc11-4620-b08c-327a76d3f4b6",
        "eabfd19b-19a9-4a28-b22f-099fd913f10e" .

soda:reheat_sensor_hvac_zone_R580 a brick:Reheat_Valve_Command ;
    bf:uuid "84558c8d-42a1-44eb-b4e3-23ec16fb9006",
        "e573c0cb-706a-4298-b6b2-1ed32b281d5b" .

soda:reheat_sensor_hvac_zone_R583 a brick:Reheat_Valve_Command ;
    bf:uuid "27293b1c-b09a-4297-b552-21d718ea3901",
        "390165b9-e34e-4516-bf4c-2fa4aa7c946e" .

soda:reheat_sensor_hvac_zone_R5831 a brick:Reheat_Valve_Command ;
    bf:uuid "003ff37d-1ff7-4640-91d6-cc8898417b59",
        "daa9cf87-9ea3-4878-a69a-96af95ca82cc" .

soda:reheat_sensor_hvac_zone_R587 a brick:Reheat_Valve_Command ;
    bf:uuid "6b3f0ec4-a80b-42a0-965d-64158a6f74c1",
        "7f9980e2-5400-434b-9a4f-bafd9012647d" .

soda:reheat_sensor_hvac_zone_R5871 a brick:Reheat_Valve_Command ;
    bf:uuid "503d5948-4233-491c-a1c1-30c3158c80dc",
        "9d7365a3-0b30-4b63-931e-2cae7f015fff" .

soda:reheat_sensor_hvac_zone_R595 a brick:Reheat_Valve_Command ;
    bf:uuid "5a3b9c9c-62d8-41a9-98ee-948ccf59c625",
        "d569818a-9acb-4fc6-9c20-7c722269be11" .

soda:reheat_sensor_hvac_zone_R615 a brick:Reheat_Valve_Command ;
    bf:uuid "2ab698cc-5eb9-40c5-acd4-d364a1e4a8bd",
        "8269364f-df9f-4b39-aa98-79cd1e94262b" .

soda:reheat_sensor_hvac_zone_R617 a brick:Reheat_Valve_Command ;
    bf:uuid "1b09079a-7fb2-4263-8923-4a9202518a15",
        "306bfbc6-e2cd-4d73-9009-2cfc529a0bb0" .

soda:reheat_sensor_hvac_zone_R621 a brick:Reheat_Valve_Command ;
    bf:uuid "54947790-9b80-46ef-ab9d-9192ae09d760",
        "b0dc229b-3633-4d1a-8da5-be03f0e58c64" .

soda:reheat_sensor_hvac_zone_R623 a brick:Reheat_Valve_Command ;
    bf:uuid "1e54719f-9d7a-4f32-ac38-d4058311a843",
        "6b624056-9325-4c06-8a90-cbafa6f49d49" .

soda:reheat_sensor_hvac_zone_R625 a brick:Reheat_Valve_Command ;
    bf:uuid "3bd072d4-1ebe-4925-a656-97424b082137",
        "a05b1cf2-eb6e-4b60-8c52-715228ce3871" .

soda:reheat_sensor_hvac_zone_R627 a brick:Reheat_Valve_Command ;
    bf:uuid "a82e2dd2-8202-4e3f-9d64-ddfb58271da4",
        "cb0e4df5-b5ed-44da-9671-7ffcaf4072c6" .

soda:reheat_sensor_hvac_zone_R629 a brick:Reheat_Valve_Command ;
    bf:uuid "4d6096d5-1e73-45fc-af39-680366dccb70",
        "c611452c-9529-4744-b3dd-a564dcc9cecd" .

soda:reheat_sensor_hvac_zone_R631 a brick:Reheat_Valve_Command ;
    bf:uuid "d23c447c-10f9-4d6f-a743-f0219ea0e95f",
        "f082e159-59c6-486d-a6be-581a49cc7dde" .

soda:reheat_sensor_hvac_zone_R633 a brick:Reheat_Valve_Command ;
    bf:uuid "bb1b5ebd-8238-4d1a-8857-22cd80f6341a",
        "d4f98063-f2b4-47f7-8541-9e76c239f256" .

soda:reheat_sensor_hvac_zone_R635 a brick:Reheat_Valve_Command ;
    bf:uuid "e8e2fa71-777e-4aca-9815-df17ea08b7b0",
        "f7c08db7-5f7d-4eb3-a591-7cb3635be61d" .

soda:reheat_sensor_hvac_zone_R637 a brick:Reheat_Valve_Command ;
    bf:uuid "355fbc90-bace-452c-ac18-47a9fb354ce4",
        "7d37009e-9a6e-4ad6-a186-2ea218ae96c7" .

soda:reheat_sensor_hvac_zone_R639 a brick:Reheat_Valve_Command ;
    bf:uuid "8cb0c47e-4d97-40d7-8ccf-ace13b593fa3",
        "8f235a98-c7e1-48c8-af22-98ee7c65356a" .

soda:reheat_sensor_hvac_zone_R643 a brick:Reheat_Valve_Command ;
    bf:uuid "0ba3c4d6-3b9d-463a-af15-463ecb269e51",
        "21775787-0847-41bf-b3a2-500979a36f25" .

soda:reheat_sensor_hvac_zone_R645 a brick:Reheat_Valve_Command ;
    bf:uuid "07645e3e-7605-4b00-884a-4129b4273c8f",
        "0da40c36-435e-432d-8289-27b8553bf941" .

soda:reheat_sensor_hvac_zone_R651 a brick:Reheat_Valve_Command ;
    bf:uuid "63262c70-d712-451f-9691-3ac9f3f164aa",
        "d7767f92-1533-4a42-a75a-cba3c58967ac" .

soda:reheat_sensor_hvac_zone_R665 a brick:Reheat_Valve_Command ;
    bf:uuid "3abb4aff-53ca-4c17-adc6-2a4ddff39f7e",
        "5d32f6e5-0e69-4d20-9040-87f39efefd52" .

soda:reheat_sensor_hvac_zone_R671 a brick:Reheat_Valve_Command ;
    bf:uuid "4051004e-04ea-4ea7-8f63-1bd5610eff97",
        "abac3c04-c6e7-4030-bd0a-174f342ca4d7" .

soda:reheat_sensor_hvac_zone_R673 a brick:Reheat_Valve_Command ;
    bf:uuid "8ae8c103-048f-4699-ba01-5668f127ffda",
        "f8ff3341-c0b2-4535-8618-1f05e8f4c177" .

soda:reheat_sensor_hvac_zone_R675 a brick:Reheat_Valve_Command ;
    bf:uuid "d4a26b4d-1b79-42e1-9110-e9319cb908dd",
        "f12afe16-8696-47bd-8c74-993020ddfecf" .

soda:reheat_sensor_hvac_zone_R677 a brick:Reheat_Valve_Command ;
    bf:uuid "176950ad-acd0-454b-9a36-ea2aa2c1bee8",
        "a85647ef-0234-4450-abfa-024f19ae548e" .

soda:reheat_sensor_hvac_zone_R681A a brick:Reheat_Valve_Command ;
    bf:uuid "2294bc69-3b5c-4071-9da0-32ca0ba2ced0",
        "e8dc6341-07c2-414f-8030-aea39fce9cff" .

soda:reheat_sensor_hvac_zone_R681B a brick:Reheat_Valve_Command ;
    bf:uuid "2100079e-89f7-4e91-bd9c-16a94cc86350",
        "c74451c4-4c6a-4d22-8b59-b8531b62a347" .

soda:reheat_sensor_hvac_zone_R683 a brick:Reheat_Valve_Command ;
    bf:uuid "51c0fc8e-f356-403d-80d4-b3a2cd63a7e5",
        "f60821aa-c611-43d9-991f-a13e96b423a4" .

soda:reheat_sensor_hvac_zone_R685 a brick:Reheat_Valve_Command ;
    bf:uuid "49984d76-d329-4ac4-948b-4e979ff05ed8",
        "7ae0dbdd-2c9a-4aae-a436-d63314f12142" .

soda:reheat_sensor_hvac_zone_R687 a brick:Reheat_Valve_Command ;
    bf:uuid "d95db09c-5b86-48f9-a407-9d4f4f3c9dd5",
        "f71dbcff-1b4d-4498-b2c5-cdaddb1c3a0a" .

soda:reheat_sensor_hvac_zone_R689 a brick:Reheat_Valve_Command ;
    bf:uuid "1712f753-b0d1-4827-aa1a-515bb7cd75d3",
        "f08e6322-7393-4f8b-810c-2d2dbd7f522e" .

soda:reheat_sensor_hvac_zone_R695 a brick:Reheat_Valve_Command ;
    bf:uuid "20bfe8f2-f106-439d-b62a-4eeee7eea615",
        "fcadbe0f-dc8e-4b3e-873b-b496b61970a3" .

soda:reheat_sensor_hvac_zone_R719 a brick:Reheat_Valve_Command ;
    bf:uuid "d6d56a1e-9a50-47c2-bcb3-26306bd1f953",
        "e5b68ef4-0c7f-43af-993e-e8ec65c77584" .

soda:reheat_sensor_hvac_zone_R721 a brick:Reheat_Valve_Command ;
    bf:uuid "2ccd487d-0ace-4de7-89d7-8f72a714a50b",
        "9fed5a71-18c5-4ec3-a1fa-6946526472e3" .

soda:reheat_sensor_hvac_zone_R723 a brick:Reheat_Valve_Command ;
    bf:uuid "14d5e6a9-c68f-4c44-a5fe-bd3e8d345b4d",
        "e3b37177-738d-41e3-9d34-35212793568e" .

soda:reheat_sensor_hvac_zone_R725 a brick:Reheat_Valve_Command ;
    bf:uuid "a78a07e1-f488-4035-aa8c-8af3693a50eb",
        "aa3845d5-17f3-4a8b-84da-edcd24d3c6cf" .

soda:reheat_sensor_hvac_zone_R727 a brick:Reheat_Valve_Command ;
    bf:uuid "3bd98ddc-1e21-4955-a92e-c721198dc867",
        "73b3646e-d683-4445-90e3-238c3ebeaa7c" .

soda:reheat_sensor_hvac_zone_R729 a brick:Reheat_Valve_Command ;
    bf:uuid "1e6229d3-10e3-4383-b85f-226435fdb782",
        "e67d3433-0277-4fe5-9dc4-bb2b92e2c881" .

soda:reheat_sensor_hvac_zone_R731 a brick:Reheat_Valve_Command ;
    bf:uuid "4b1932ab-3ac8-410d-af68-29efeee1050a",
        "7143527f-e5de-4e79-91fd-0e758066f006" .

soda:reheat_sensor_hvac_zone_R733 a brick:Reheat_Valve_Command ;
    bf:uuid "ddc64d8d-6de1-491a-8abe-4f7af40aa4a4",
        "ddfc78eb-3502-4888-8b9f-f6e05ebb8f02" .

soda:reheat_sensor_hvac_zone_R735 a brick:Reheat_Valve_Command ;
    bf:uuid "5ebb8d5a-566e-4932-ad5c-c9bd2222604c",
        "a453aee5-327c-46dd-81a4-dcc6d033bcb5" .

soda:reheat_sensor_hvac_zone_R737 a brick:Reheat_Valve_Command ;
    bf:uuid "7d2b75a8-24e8-45fd-947d-e9c56bed5d0c",
        "c7a936f8-7be2-42b6-b646-bbb2f81f5a96" .

soda:reheat_sensor_hvac_zone_R739 a brick:Reheat_Valve_Command ;
    bf:uuid "614121ec-1922-45d3-a8b9-7a80165d084d",
        "64090ee1-3e85-4e51-83ea-578f8f60a6d9" .

soda:reheat_sensor_hvac_zone_R741 a brick:Reheat_Valve_Command ;
    bf:uuid "6f08874b-ddfa-4997-960d-a5d68b524668",
        "a38d8ffe-9d7c-45b7-aa46-0d27d7d7f7c9" .

soda:reheat_sensor_hvac_zone_R765 a brick:Reheat_Valve_Command ;
    bf:uuid "a5251bf7-5c92-49ea-bb40-3137d521542a",
        "da8471a7-2419-4dd2-9e1f-6dfee741101c" .

soda:reheat_sensor_hvac_zone_R771 a brick:Reheat_Valve_Command ;
    bf:uuid "5978ea4a-6c91-48bc-b4a2-645f874d2ba7",
        "a583da92-879f-485a-a1b0-a614c132d659" .

soda:reheat_sensor_hvac_zone_R773 a brick:Reheat_Valve_Command ;
    bf:uuid "38d09b1f-78b0-47c7-adfd-6b49887dca3a",
        "8fb32b9b-96e7-4dfc-89bf-b654c7bb9285" .

soda:reheat_sensor_hvac_zone_R775 a brick:Reheat_Valve_Command ;
    bf:uuid "84e35c6a-5915-4176-8023-58c769938ace",
        "a253e875-d325-4d28-a61f-40562f02ce35" .

soda:reheat_sensor_hvac_zone_R777 a brick:Reheat_Valve_Command ;
    bf:uuid "293e1de3-7148-44e6-ba9c-e4aeeb919f2a",
        "f47ae8dc-3829-4e74-a76c-49d63ef67116" .

soda:reheat_sensor_hvac_zone_R779 a brick:Reheat_Valve_Command ;
    bf:uuid "376f031f-50e0-463c-addb-ba058838e163",
        "cd2b2eae-1069-40f1-bfc9-92826f6d7b80" .

soda:reheat_sensor_hvac_zone_R781 a brick:Reheat_Valve_Command ;
    bf:uuid "2b9f21be-de9a-4ccf-990d-a7d784a0b1e2",
        "44fbd16e-4f85-4e7e-952e-52df5c18cf80" .

soda:reheat_sensor_hvac_zone_R783 a brick:Reheat_Valve_Command ;
    bf:uuid "1d1959ad-6e3d-4710-b190-904892f701d9",
        "b9696c9e-e9f2-42f0-b099-bd70a3e5bb7b" .

soda:reheat_sensor_hvac_zone_R785 a brick:Reheat_Valve_Command ;
    bf:uuid "a14a84e5-22dd-4f80-a18e-52bffb647922",
        "aeb7b417-84cc-4dcb-8086-5957ff86ef37" .

soda:reheat_sensor_hvac_zone_R787 a brick:Reheat_Valve_Command ;
    bf:uuid "ab50c8f8-0fbc-4f2b-a134-5c6b9ea46d32",
        "c817defc-018e-4828-b347-b3e4501a6936" .

soda:reheat_sensor_hvac_zone_R789 a brick:Reheat_Valve_Command ;
    bf:uuid "2d6cf047-9f1e-48af-b17a-4a86daa64e8c",
        "d258f804-34c8-4425-b984-48621db2c4f0" .

soda:reheat_sensor_hvac_zone_R795 a brick:Reheat_Valve_Command ;
    bf:uuid "4074730a-9850-4804-ae05-670969b08ed5",
        "91941ecc-f5e1-4cb0-9f21-fa2b0b1e64c5" .

soda:reheat_sensor_hvac_zone_zone_337A a brick:Reheat_Valve_Command ;
    bf:uuid "90fecff3-62ef-4d69-986e-a6a2955f9172",
        "ed78513a-8f7a-4ab8-9210-95eec26b0958" .

soda:room_C600B a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_C700A a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_C700B a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_C700D a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R183 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R271 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R287 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R365 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R376A a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R377 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R379 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R380 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R384 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R405A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R434 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R440 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R441 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R442 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R445 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R449 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R452 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R500B a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R523 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R533 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R573 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R579 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R5831 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R600B a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R617 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R631 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R643 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R652 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R671 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R673 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R678 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R721 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R727 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R729 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R735 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R737 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R775 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R776 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R779 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R787 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:s_s_supply_fan_S11 a brick:Start_Stop_Status .

soda:s_s_supply_fan_S14 a brick:Start_Stop_Status .

soda:s_s_supply_fan_S16 a brick:Start_Stop_Status .

soda:s_s_supply_fan_S18 a brick:Start_Stop_Status .

soda:s_s_supply_fan_S20 a brick:Start_Stop_Status .

soda:smoke_alarm_SODA1_SMK_ALM2 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA1_SMK_ALM3 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA1_SMK_ALM4 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA3_SMK_ALM1 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA3_SMK_ALM2 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA3_SMK_ALM3 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA4_SMK_ALM1 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA4_SMK_ALM2 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_SODA4_SMK_ALM3 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_supply_fan_S11 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_supply_fan_S14 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_supply_fan_S16 a brick:Smoke_Detected_Alarm .

soda:smoke_alarm_supply_fan_S18 a brick:Smoke_Detected_Alarm .

soda:static_pressure_sensor_supply_fan_S11 a brick:Static_Pressure_Sensor .

soda:static_pressure_sensor_supply_fan_S16 a brick:Static_Pressure_Sensor .

soda:static_pressure_sensor_supply_fan_S18 a brick:Static_Pressure_Sensor .

soda:static_pressure_setpoint_supply_fan_S11 a brick:Static_Pressure_Setpoint .

soda:static_pressure_setpoint_supply_fan_S16 a brick:Static_Pressure_Setpoint .

soda:static_pressure_setpoint_supply_fan_S18 a brick:Static_Pressure_Setpoint .

soda:supply_air_setpoint_supply_fan_S11 a brick:Discharge_Air_Temperature_Setpoint .

soda:supply_air_setpoint_supply_fan_S14 a brick:Discharge_Air_Temperature_Setpoint .

soda:supply_air_setpoint_supply_fan_S16 a brick:Discharge_Air_Temperature_Setpoint .

soda:supply_air_setpoint_supply_fan_S18 a brick:Discharge_Air_Temperature_Setpoint .

soda:supply_air_temp_supply_fan_S11 a brick:Discharge_Air_Temperature_Sensor .

soda:supply_air_temp_supply_fan_S14 a brick:Discharge_Air_Temperature_Sensor .

soda:supply_air_temp_supply_fan_S16 a brick:Discharge_Air_Temperature_Sensor .

soda:supply_air_temp_supply_fan_S18 a brick:Discharge_Air_Temperature_Sensor .

soda:supply_fan_S11 a brick:Supply_Fan ;
    bf:hasPoint soda:c_water_vlv_press_supply_fan_S11,
        soda:fan_speed_reset_supply_fan_S11,
        soda:fan_speed_supply_fan_S11,
        soda:fault_status_supply_fan_S11,
        soda:mixed_air_dmp_supply_fan_S11,
        soda:mixed_air_temp_supply_fan_S11,
        soda:pid_i_supply_fan_S11,
        soda:pid_p_supply_fan_S11,
        soda:s_s_supply_fan_S11,
        soda:smoke_alarm_supply_fan_S11,
        soda:static_pressure_sensor_supply_fan_S11,
        soda:static_pressure_setpoint_supply_fan_S11,
        soda:supply_air_setpoint_supply_fan_S11,
        soda:supply_air_temp_supply_fan_S11,
        soda:supply_fan_cfm_supply_fan_S11 .

soda:supply_fan_S14 a brick:Supply_Fan ;
    bf:hasPoint soda:c_water_vlv_press_supply_fan_S14,
        soda:fault_status_supply_fan_S14,
        soda:mixed_air_dmp_supply_fan_S14,
        soda:mixed_air_temp_supply_fan_S14,
        soda:pid_p_supply_fan_S14,
        soda:s_s_supply_fan_S14,
        soda:smoke_alarm_supply_fan_S14,
        soda:supply_air_setpoint_supply_fan_S14,
        soda:supply_air_temp_supply_fan_S14 .

soda:supply_fan_S16 a brick:Supply_Fan ;
    bf:hasPoint soda:c_water_vlv_press_supply_fan_S16,
        soda:fan_speed_reset_supply_fan_S16,
        soda:fan_speed_supply_fan_S16,
        soda:fault_status_supply_fan_S16,
        soda:mixed_air_dmp_supply_fan_S16,
        soda:mixed_air_temp_supply_fan_S16,
        soda:pid_i_supply_fan_S16,
        soda:pid_p_supply_fan_S16,
        soda:s_s_supply_fan_S16,
        soda:smoke_alarm_supply_fan_S16,
        soda:static_pressure_sensor_supply_fan_S16,
        soda:static_pressure_setpoint_supply_fan_S16,
        soda:supply_air_setpoint_supply_fan_S16,
        soda:supply_air_temp_supply_fan_S16,
        soda:supply_fan_cfm_supply_fan_S16 .

soda:supply_fan_S18 a brick:Supply_Fan ;
    bf:hasPoint soda:c_water_vlv_press_supply_fan_S18,
        soda:fan_speed_reset_supply_fan_S18,
        soda:fault_status_supply_fan_S18,
        soda:mixed_air_dmp_supply_fan_S18,
        soda:mixed_air_temp_supply_fan_S18,
        soda:pid_i_supply_fan_S18,
        soda:s_s_supply_fan_S18,
        soda:smoke_alarm_supply_fan_S18,
        soda:static_pressure_sensor_supply_fan_S18,
        soda:static_pressure_setpoint_supply_fan_S18,
        soda:supply_air_setpoint_supply_fan_S18,
        soda:supply_air_temp_supply_fan_S18,
        soda:supply_fan_cfm_supply_fan_S18 .

soda:supply_fan_S20 a brick:Supply_Fan ;
    bf:hasPoint soda:c_water_vlv_press_supply_fan_S20,
        soda:s_s_supply_fan_S20 .

soda:supply_fan_cfm_supply_fan_S11 a brick:Supply_Fan_Air_Flow_Sensor .

soda:supply_fan_cfm_supply_fan_S16 a brick:Supply_Fan_Air_Flow_Sensor .

soda:supply_fan_cfm_supply_fan_S18 a brick:Supply_Fan_Air_Flow_Sensor .

soda:temp_sensor_hvac_zone_C180 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R181 ;
    bf:uuid "b37b5942-f277-4631-aa00-b1abd8bff646",
        "b6b0e31f-ecae-4c77-84ae-dabf529fa25e" .

soda:temp_sensor_hvac_zone_C300 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R273 ;
    bf:uuid "769c4186-2ad2-42e9-8415-d0c48998ed40",
        "b73f7b4d-974f-4476-b04e-eadcd18a9bf9" .

soda:temp_sensor_hvac_zone_C300B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C300T ;
    bf:uuid "400f30a7-5a96-4b64-b069-30d1a862ec6f",
        "d2e6e2ca-1c73-446f-8c24-3ce5b9d256af" .

soda:temp_sensor_hvac_zone_C300T a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R689 ;
    bf:uuid "0bb02a96-d6b4-4eb5-8a81-0ec4987808e2",
        "abf43b2d-e525-49b1-85cb-c79674782d4c" .

soda:temp_sensor_hvac_zone_C400A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R637 ;
    bf:uuid "51abe873-8ed3-412b-9572-3995f3069c0a",
        "aad9ce3f-9557-41a2-b660-0957f1e12595" .

soda:temp_sensor_hvac_zone_C400B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R551 ;
    bf:uuid "3f7d6155-969c-4f7b-bfd6-863887a3ba4f",
        "8aeda5b4-bd4f-4216-ad15-8d114f7e5f07" .

soda:temp_sensor_hvac_zone_C400C a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R508 ;
    bf:uuid "44bfb934-a817-4e0a-aee8-6dcccba2ae09",
        "5149152e-1ff5-4877-a175-6580d8f88fd7" .

soda:temp_sensor_hvac_zone_C411 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R629 ;
    bf:uuid "33f12d73-454a-4b84-949e-d792dd964e20",
        "cff8da7a-3de0-4bd2-9a9e-762dd3b2fd91" .

soda:temp_sensor_hvac_zone_C500A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R398 ;
    bf:uuid "95ac72ef-3ced-4d2e-8090-0639ecda45a5",
        "c17a1adc-7b24-4255-ba0e-2a1b508e18d8" .

soda:temp_sensor_hvac_zone_C500B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_zone_337A ;
    bf:uuid "19255422-34c9-4c82-a39c-79282d3b17d9",
        "930f0efb-0859-4f7c-9f7f-fa4fb15c89e0" .

soda:temp_sensor_hvac_zone_C511 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R633 ;
    bf:uuid "814b6880-43f3-4903-9b06-c246910204e7",
        "bd0ea63a-8935-482d-b5f1-b7b181c6e906" .

soda:temp_sensor_hvac_zone_C600A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465C ;
    bf:uuid "378e220e-0551-4694-a066-9530368542ea",
        "fe49688a-0efc-4277-9e5c-2170b7a8527f" .

soda:temp_sensor_hvac_zone_C600B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R381 ;
    bf:uuid "97ce6649-9320-477f-818b-1e76dc7df917",
        "bd910751-8fc2-4c1f-a864-97b12a15744e" .

soda:temp_sensor_hvac_zone_C611 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R517 ;
    bf:uuid "99a341db-28e6-45f0-bcff-370af69811a1",
        "9e7d622b-e72a-4f42-8611-a8e644e05bd3" .

soda:temp_sensor_hvac_zone_C700A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R284 ;
    bf:uuid "7286f50e-7efa-461d-b032-c27be3b00404",
        "a7bb19d1-c11c-4c57-8edb-46abd287b392" .

soda:temp_sensor_hvac_zone_C700B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R535 ;
    bf:uuid "21321ba6-203f-4532-9fad-90e6e35833c3",
        "da355c98-fafe-433a-ab36-78c065f5be49" .

soda:temp_sensor_hvac_zone_C700C a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R534 ;
    bf:uuid "2e7953f7-cb8d-482e-b445-273be6c0a003",
        "b18204fc-9f66-4441-ac48-33fe8d033817" .

soda:temp_sensor_hvac_zone_C700D a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R498 ;
    bf:uuid "24f277cc-11f2-476f-beb8-29f3c21dbea3",
        "8f717497-22f5-40b7-8eda-a998d246eb4a" .

soda:temp_sensor_hvac_zone_C711 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R419 ;
    bf:uuid "8f6d4d00-42c6-43e4-b893-0220dd1cc075",
        "cb19aca0-c4c6-44b3-86f2-2996997aaa4a" .

soda:temp_sensor_hvac_zone_C751 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R682 ;
    bf:uuid "8c12724e-2d6e-4aae-bc25-9e11f7466a0b",
        "91566283-8e04-4e1f-9250-fe51441110e1" .

soda:temp_sensor_hvac_zone_R179 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R381 ;
    bf:uuid "03da12ed-5248-41f0-8bbe-7c15a56ee986",
        "b7694e2d-b50d-4a89-be30-2fa2f516ebec" .

soda:temp_sensor_hvac_zone_R181 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R444 ;
    bf:uuid "a34b5179-67ac-469b-92f9-f0195da50633",
        "e907c0f6-ca3e-439b-b8d4-f469f20ce046" .

soda:temp_sensor_hvac_zone_R183 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R5511 ;
    bf:uuid "21399905-d936-46b4-b118-03b0291d8f21",
        "dd53a3d5-0af1-40df-90c0-fdd0aa9d3111" .

soda:temp_sensor_hvac_zone_R184 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R606 ;
    bf:uuid "c923df44-b482-4bae-8e28-bda65bf473f8",
        "ee97b8f3-eddb-4165-9923-e571b2cbc841" .

soda:temp_sensor_hvac_zone_R187 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R413 ;
    bf:uuid "209e3e9f-585f-4b34-9852-f93c2dad6fc7",
        "97fca459-47fe-4670-8a63-dd554a9affcd" .

soda:temp_sensor_hvac_zone_R187A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R765 ;
    bf:uuid "4b143a98-fb97-423e-bc9b-196ff98d2781",
        "c4bd4973-6065-4dcd-849b-427b639cfa94" .

soda:temp_sensor_hvac_zone_R190A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R420 ;
    bf:uuid "a7e8b93d-0034-4ec1-83ba-62960ed14ed1",
        "f8699f8e-2595-4423-a62e-1b6473c608f4" .

soda:temp_sensor_hvac_zone_R190B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R621 ;
    bf:uuid "97e6f248-1df7-49b0-bc9b-6479c500df67",
        "c335b7da-843a-47c1-aeec-428561ecc2db" .

soda:temp_sensor_hvac_zone_R252 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R395 ;
    bf:uuid "81e3773a-a122-468e-87c6-345032b0fc0e",
        "b6af4732-a8b1-451b-92b3-5c89bb30e1be" .

soda:temp_sensor_hvac_zone_R271 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C400C ;
    bf:uuid "4702b6ab-f26e-4915-98ca-3ed785c07b07",
        "dbaa3189-50b3-413d-afe0-d6987d2f541c" .

soda:temp_sensor_hvac_zone_R273 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R330A ;
    bf:uuid "eb152ada-7392-4145-96de-6b5d8fa55bbb",
        "f71771e2-23d0-4e89-9078-96a3bed438df" .

soda:temp_sensor_hvac_zone_R275 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R577 ;
    bf:uuid "6c6bcc03-26f7-4aea-bce4-efdbf6421c9a",
        "d7595cc2-a465-4f5b-971e-52fabe775398" .

soda:temp_sensor_hvac_zone_R277 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R773 ;
    bf:uuid "3d1624e9-e0d2-408e-8b7b-41c6a94b7429",
        "8a46eeb4-5544-44a6-8cd8-4687d74920fd" .

soda:temp_sensor_hvac_zone_R280 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "095b471e-54a5-4912-84cb-f995c464608a",
        "5ea3b411-6762-4e98-9228-c7a6a3408419" .

soda:temp_sensor_hvac_zone_R283E a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R187 ;
    bf:uuid "90fa3ca6-be87-4e0e-a7eb-d0e203177eca",
        "b0fc24e2-acdd-489b-99ff-35a474e22e99" .

soda:temp_sensor_hvac_zone_R284 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R347 ;
    bf:uuid "cbbc5efc-cd8a-4648-b8f4-ea520eab5863",
        "f863e5be-6e20-48b8-8b68-8780bbde0a99" .

soda:temp_sensor_hvac_zone_R287 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R367 ;
    bf:uuid "e8cfabe1-6afe-4855-8b8c-8d22a20fa603",
        "f5ee2ce1-f468-4c59-8e25-57386c6e9bf1" .

soda:temp_sensor_hvac_zone_R288 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C500A ;
    bf:uuid "761dad0e-b260-427b-92e7-a621463e7503",
        "eece293b-e1f1-4336-a77d-06397fe2c039" .

soda:temp_sensor_hvac_zone_R290 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R321 ;
    bf:uuid "40270ccf-0485-4bcc-9443-26b26e7222f3",
        "55ea7f19-2282-4013-b21f-3b6209897bb7" .

soda:temp_sensor_hvac_zone_R306 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R773 ;
    bf:uuid "32d2b1bb-226c-4db6-bd9f-c07fe7de5c7d",
        "f38b7eb2-b3ff-438b-a14c-d114307b08d6" .

soda:temp_sensor_hvac_zone_R310 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R443 ;
    bf:uuid "256349c1-1810-4bf0-b172-60a0cd49f8a9",
        "d508b0fb-ef22-4ae3-ab20-5a93fda04fd2" .

soda:temp_sensor_hvac_zone_R311 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "918fc35d-9cf2-47b3-a64a-732e743f4daa",
        "dcf2e1ce-49a2-43fd-9b65-edb2f685220f" .

soda:temp_sensor_hvac_zone_R313 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R420A ;
    bf:uuid "9a23ee9a-3fd3-40b7-a70b-6e96889690d8",
        "e8b3663b-80d8-4c2f-bf9a-b90cec390731" .

soda:temp_sensor_hvac_zone_R315 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R444 ;
    bf:uuid "3e5caf6d-998b-4faa-aeca-31c5c9bb4c2d",
        "efdd0db7-5fdc-435f-861f-f5d3ebc0c1d9" .

soda:temp_sensor_hvac_zone_R316 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R531 ;
    bf:uuid "0c36d357-c608-4ec8-a829-410762d61e30",
        "f134ff1e-0317-46b9-b2a7-86c9cd2cdffe" .

soda:temp_sensor_hvac_zone_R317 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C411 ;
    bf:uuid "2449e719-d69c-4048-9fcc-48c21fc51d61",
        "c8430833-c5b5-4cda-bd9b-9d1406401877" .

soda:temp_sensor_hvac_zone_R319 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C400B ;
    bf:uuid "5db3cfe6-6745-4b17-9b74-dcaa4a29b1f7",
        "df6a0fc3-3371-455b-9563-86390dc6563f" .

soda:temp_sensor_hvac_zone_R320 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R731 ;
    bf:uuid "42e3031b-c333-4706-b96b-d51a1c3b643b",
        "99b4d5b2-e640-4514-9c90-df0642afb7f5" .

soda:temp_sensor_hvac_zone_R321 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R665 ;
    bf:uuid "cdea8dc3-5512-47e8-8047-637fffa93670",
        "f11122b0-6885-4c45-bcb6-e771feb32b84" .

soda:temp_sensor_hvac_zone_R323 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R313 ;
    bf:uuid "44ce111d-bbdc-465b-a072-7597bdced296",
        "751bf5c4-9cc1-43d7-be8e-ecf2defe644a" .

soda:temp_sensor_hvac_zone_R325 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C300 ;
    bf:uuid "d32221a1-923f-4df9-b747-53218bf12671",
        "dc974b10-de6e-4c08-a154-9bd47aca37bb" .

soda:temp_sensor_hvac_zone_R326 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R500A ;
    bf:uuid "8d22b28f-c02e-4e14-b4b9-d9f540a67a7e",
        "94fef1a0-e534-4619-b746-8e72c46e808d" .

soda:temp_sensor_hvac_zone_R327 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465C ;
    bf:uuid "27b91d62-fe34-4e65-b502-8779408345b1",
        "4f9b6ad5-e36d-46da-a475-df804e59a3bf" .

soda:temp_sensor_hvac_zone_R329 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R411 ;
    bf:uuid "2360e73d-99e4-4a1b-a73e-8806ad2cc7ae",
        "d9f00f44-8f26-413e-91b3-1241167a8b2d" .

soda:temp_sensor_hvac_zone_R330A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R498 ;
    bf:uuid "97e2ca16-de4e-4aaa-9be2-75507d86e335",
        "fa28cc84-458e-4e0b-bc54-e52d96759c4c" .

soda:temp_sensor_hvac_zone_R330B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R419 ;
    bf:uuid "84f9a0a5-221c-4f7e-bd63-1191ddd7824d",
        "c638c281-1196-4c21-81a4-7bfa34dc47e4" .

soda:temp_sensor_hvac_zone_R331 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465A ;
    bf:uuid "705ce6ec-f9cc-4bfd-9b19-9f570beec0c8",
        "abc28ca4-bf42-4274-a03a-6426b101eeb4" .

soda:temp_sensor_hvac_zone_R333 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R500A ;
    bf:uuid "6ec20ff7-b380-4ec6-ac4a-06918c64be47",
        "90406e79-ba2b-4ecd-a0fb-7a713f5b987e" .

soda:temp_sensor_hvac_zone_R336 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R325 ;
    bf:uuid "745cae90-103a-4407-bc34-2940d30da84c",
        "be1243d2-3f72-44f8-9828-bae9786cf042" .

soda:temp_sensor_hvac_zone_R337 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R676 ;
    bf:uuid "9a9aa351-4430-4940-b041-67909c039821",
        "d8fd7481-8c80-421b-8bf7-8645f68702ac" .

soda:temp_sensor_hvac_zone_R337A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R765 ;
    bf:uuid "9c2b0158-30d3-4822-bc42-9cb68ac31721",
        "bce95aff-d23a-403c-be9d-375d5ba8fb54" .

soda:temp_sensor_hvac_zone_R339 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R681B ;
    bf:uuid "3b3c3683-e046-47f3-916f-67e8b6b3fe1f",
        "b72c4016-a752-4762-b39c-f39c93ef83ef" .

soda:temp_sensor_hvac_zone_R340 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R524 ;
    bf:uuid "5429b282-42ad-4310-91f4-c131b56272d7",
        "86fb8f1f-651c-457e-b935-c70ca68b2479" .

soda:temp_sensor_hvac_zone_R341 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R310 ;
    bf:uuid "3736f0a4-6b38-470a-92a9-fcce6399e430",
        "471389f7-b905-4ce7-b34f-578927d5f448" .

soda:temp_sensor_hvac_zone_R342 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R283E ;
    bf:uuid "4774d841-6812-4d47-b6bd-270d388e4b1b",
        "9bc011b1-3533-4c35-b8e4-1608510489ea" .

soda:temp_sensor_hvac_zone_R343 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_6 ;
    bf:uuid "22f7958b-9835-414c-96d2-f81494652e01",
        "bf035237-7d99-45a1-b83e-2f5200c2018f" .

soda:temp_sensor_hvac_zone_R345 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "e1a32cd7-43db-489b-9e87-303ca0368f38",
        "f3307650-eb87-4ed2-8663-73897b7177aa" .

soda:temp_sensor_hvac_zone_R347 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R627 ;
    bf:uuid "3bc221ba-ba2b-4568-bc55-e242ba052873",
        "5c8ec6c6-9a83-4623-814d-abf1101e925f" .

soda:temp_sensor_hvac_zone_R349 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R410B ;
    bf:uuid "74e46d76-d171-429f-a684-9bc390407464",
        "87f33e9a-f4a9-4243-851f-82d07746fe4b" .

soda:temp_sensor_hvac_zone_R352 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R393 ;
    bf:uuid "0416ebe6-304e-4011-8c03-23d7f7b915b5",
        "cf7a21b2-fce9-4176-9887-d3dc183201f8" .

soda:temp_sensor_hvac_zone_R364 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R530 ;
    bf:uuid "1a8fa4c8-1aee-4eaa-8d95-a338b97a4db9",
        "ed7ffb83-869a-4b9b-acf7-3415f8ca6dba" .

soda:temp_sensor_hvac_zone_R365 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R190B ;
    bf:uuid "522aece9-b466-4267-867d-e0822d11bf51",
        "b6d0dae0-71ed-4613-a5f3-0fe97cd21537" .

soda:temp_sensor_hvac_zone_R367 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R513 ;
    bf:uuid "3198321c-f8ff-444b-84b7-b44dfcb14e2c",
        "cd352011-e1d6-4f6a-a187-38ebab91c335" .

soda:temp_sensor_hvac_zone_R369 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R687 ;
    bf:uuid "5982ca01-5d3c-4fe2-9830-f173b9fd9390",
        "e93d577d-da89-4e13-9dc8-765e463f1ce7" .

soda:temp_sensor_hvac_zone_R373 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R516 ;
    bf:uuid "418e5c80-f3d6-443f-9c00-4d172e998fab",
        "ea2e9e41-add3-4586-84db-79ca3024ec37" .

soda:temp_sensor_hvac_zone_R375 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R580 ;
    bf:uuid "5c8b8257-e9c9-456e-aa1a-aab35044ccd7",
        "93e06992-9aec-449d-97b8-885c64878183" .

soda:temp_sensor_hvac_zone_R376A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R369 ;
    bf:uuid "3cc35725-e0c7-401a-904b-9fd4036b6c05",
        "85302f17-c8dd-4533-acdb-7f50f95a8e18" .

soda:temp_sensor_hvac_zone_R377 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R524 ;
    bf:uuid "be6313ce-fc17-44ec-a2df-89871250a364",
        "d01f45d0-8b06-43c6-ad98-31cb10eded1f" .

soda:temp_sensor_hvac_zone_R379 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R510 ;
    bf:uuid "b6412071-893b-45df-b5be-79e17d57e289",
        "e7ab4e34-88f5-4bf4-8fdc-3212423dd1ba" .

soda:temp_sensor_hvac_zone_R380 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R587 ;
    bf:uuid "28d8a3d0-1ad5-4d27-9b8f-11217854c56e",
        "a6d81745-f51b-4b50-9c93-17f8336cff76" .

soda:temp_sensor_hvac_zone_R381 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C300T ;
    bf:uuid "3842883d-8e9b-49b3-a691-04bb5c957670",
        "41e616de-490a-46a4-9a65-2dee6143a7b8" .

soda:temp_sensor_hvac_zone_R383 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C700C ;
    bf:uuid "c2d95a8a-02b7-414e-8ba5-4579adf82fd0",
        "d326a9d2-33db-47c2-969f-440267007175" .

soda:temp_sensor_hvac_zone_R384 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R733 ;
    bf:uuid "1c2662a3-2c2a-426b-8c99-8ee55206ddd7",
        "d0dc4c3d-3a75-4704-acfd-3a613b92c62d" .

soda:temp_sensor_hvac_zone_R385 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R625 ;
    bf:uuid "09f9261a-6b47-47d2-be4a-2d4f907733ba",
        "53c5d815-7072-4ac9-8c5c-1981bbc0d2b2" .

soda:temp_sensor_hvac_zone_R389 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R369 ;
    bf:uuid "3c17c3aa-a48d-4b1b-9528-88a25c7ea109",
        "e647c121-ce59-4721-968b-5f815d8b1707" .

soda:temp_sensor_hvac_zone_R393 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R785 ;
    bf:uuid "e100fa43-1668-44a8-9118-5ceba834c6ae",
        "fbc3ea57-ccb9-4c1c-a5bc-f7fdaaa76558" .

soda:temp_sensor_hvac_zone_R395 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R349 ;
    bf:uuid "47bb7112-d100-49f9-be8c-58972667cc92",
        "a28b37b5-e4b4-4985-8ff9-988b7b2a8a03" .

soda:temp_sensor_hvac_zone_R398 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R582_1 ;
    bf:uuid "42783c1e-ba87-4c33-a741-19df3766c17d",
        "ca17907d-8744-41ba-8975-248aad13de75" .

soda:temp_sensor_hvac_zone_R405A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R508 ;
    bf:uuid "5ec458fd-0838-4cf5-8b79-66058e416e18",
        "7a9fa4c7-d236-451e-8647-ad437235295a" .

soda:temp_sensor_hvac_zone_R405B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R781 ;
    bf:uuid "ab272de8-a7df-4a93-bb9a-1b61b9d2784e",
        "be7468d4-c844-48d7-8b19-bf7eb9cccc82" .

soda:temp_sensor_hvac_zone_R410A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R190A ;
    bf:uuid "c064323f-d2af-4718-815e-10a65400f9ec",
        "eb3ab821-cd1c-4683-bcbc-9a711c7cae28" .

soda:temp_sensor_hvac_zone_R410B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_3 ;
    bf:uuid "4583d1d6-96c1-412c-9c8b-0410e9d70c6c",
        "bbb3220d-e6d0-46b1-82ab-a889a21c29dc" .

soda:temp_sensor_hvac_zone_R413 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R576 ;
    bf:uuid "376e9496-9a4a-4ba7-8d15-b6d3210f26de",
        "564a942f-5129-4df9-9a19-36f208888be1" .

soda:temp_sensor_hvac_zone_R415 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R525 ;
    bf:uuid "2cca2e2a-a8a6-4ebb-a939-045720002ded",
        "a15e1c40-5c9d-4ab1-8a80-0833b475cd7f" .

soda:temp_sensor_hvac_zone_R416 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R337A ;
    bf:uuid "78146a6b-3438-47b4-bc6e-f999f3f73adb",
        "df667d7f-aca1-419e-a6d8-f6abb81ecc49" .

soda:temp_sensor_hvac_zone_R417 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R323 ;
    bf:uuid "2510bb25-64e7-4a49-989f-97d372106439",
        "5abfe147-8280-41c3-b80a-1c3c7092115f" .

soda:temp_sensor_hvac_zone_R419 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R651 ;
    bf:uuid "4cb5b0f2-78cc-4df9-93e3-6da6581a9922",
        "e5cccd2d-6093-473a-aa83-19a2c2045927" .

soda:temp_sensor_hvac_zone_R420 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "2868713b-f4ad-42da-b977-5f99cc9bd2ba",
        "f328b92b-2663-46b0-a62a-616755d2edee" .

soda:temp_sensor_hvac_zone_R420A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R190B ;
    bf:uuid "8f13603a-40cd-4e5c-88d1-5fe8aa729309",
        "a871f52b-e929-4d6d-a414-71054243ba5c" .

soda:temp_sensor_hvac_zone_R421 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R275 ;
    bf:uuid "a7a4f5a4-5074-4e4c-826e-599ba97b1cda",
        "a99ce7d9-55fc-4658-ae21-f510690bcbcc" .

soda:temp_sensor_hvac_zone_R430 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R741 ;
    bf:uuid "c24df63e-3ea2-4d37-b376-170b66b1321d",
        "ee3944cc-bef3-41a7-902f-e79d673fed6e" .

soda:temp_sensor_hvac_zone_R430A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R698 ;
    bf:uuid "bca40dc4-4d6d-4139-8d50-9b4bedebd1f0",
        "e55dd3fe-f871-408e-aef8-edfd14b1a2ab" .

soda:temp_sensor_hvac_zone_R434 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C611 ;
    bf:uuid "00184dc1-ea20-4da1-840e-46cd72096ecc",
        "7a24e4db-b661-4775-93de-da0b335ab389" .

soda:temp_sensor_hvac_zone_R438 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R410B ;
    bf:uuid "1d3a8338-abaf-459c-a518-107ab7aa5dbc",
        "77f7ab93-4b72-4f3e-bbc9-e0ae2cde87aa" .

soda:temp_sensor_hvac_zone_R440 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R634 ;
    bf:uuid "399317fb-f2df-4340-8319-af65a1e00d4d",
        "a6d59d92-8cb5-485a-a2de-4303b311a046" .

soda:temp_sensor_hvac_zone_R441 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C300T ;
    bf:uuid "43deb0aa-2e8e-4f35-8d58-dae713d39bc4",
        "c0737f43-3cbd-4cf0-9678-c2957a7b3f81" .

soda:temp_sensor_hvac_zone_R442 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R430 ;
    bf:uuid "bf8b7d57-d9fa-4a5b-98f8-1bcc30c6c1da",
        "f6616ebb-2b70-4d04-8c31-163bbd69910c" .

soda:temp_sensor_hvac_zone_R443 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R545 ;
    bf:uuid "48bee4a1-84ca-4365-b419-6f0443b4411b",
        "7de13143-43ae-4591-b296-8db4c254d076" .

soda:temp_sensor_hvac_zone_R444 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R551 ;
    bf:uuid "2e276c9b-e65e-4a4c-888e-13e78776e5e9",
        "d603b9cd-396f-40dc-b550-1e65d0fcabaa" .

soda:temp_sensor_hvac_zone_R445 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R340 ;
    bf:uuid "01933872-5d65-490d-a4c4-10e74a2c1eea",
        "b8f30b95-93ac-4c48-84df-c0b1444268be" .

soda:temp_sensor_hvac_zone_R447 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R498 ;
    bf:uuid "47b7a14c-3405-40f0-bdc9-8c3a0bddb92a",
        "b4088e6d-c98b-4ce5-bd0b-bf43948ed18d" .

soda:temp_sensor_hvac_zone_R449 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R582_2 ;
    bf:uuid "ca492914-01a7-4d51-9b7f-9e2403fd0d36",
        "d8c1227c-161b-4fdd-92ee-435c01d75e76" .

soda:temp_sensor_hvac_zone_R452 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R552 ;
    bf:uuid "57eba5b5-fc92-4267-8664-c58ddc4833e4",
        "d1661a01-bc08-4fe2-8d1a-8f2508728a28" .

soda:temp_sensor_hvac_zone_R465A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C511 ;
    bf:uuid "03c8299e-aa0d-4a10-b623-2eacb6739b52",
        "c89975ed-f938-4126-bf50-254e7f3e3335" .

soda:temp_sensor_hvac_zone_R465B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R633 ;
    bf:uuid "08308b23-2d30-4159-a641-ed1cea9cf6a3",
        "4b6c2e64-ff6f-40a8-a37f-82cabb71829a" .

soda:temp_sensor_hvac_zone_R465C a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R677 ;
    bf:uuid "0ff7ff14-1fa8-4142-abff-16fff2c9931e",
        "6b1932fd-c1eb-4dab-abac-1bf8d9cf6be0" .

soda:temp_sensor_hvac_zone_R465D a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R800A ;
    bf:uuid "47334648-b2e8-4c57-951c-317a65873b96",
        "f32cbedc-24aa-4a0b-ae04-070420ec24f5" .

soda:temp_sensor_hvac_zone_R465E a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R415 ;
    bf:uuid "177aa2c4-739e-4c51-ab0d-7dfdc936a84e",
        "5bd282c9-8603-4ee1-9ed8-5114caf0268f" .

soda:temp_sensor_hvac_zone_R465H a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R789 ;
    bf:uuid "0efba29f-b87f-4c5d-8540-fcd030f3710a",
        "e1d9bc03-29c7-47af-84b2-9c8b2080e187" .

soda:temp_sensor_hvac_zone_R465K a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C500B ;
    bf:uuid "bf58f9e4-15f1-430d-b865-172b5686505b",
        "cb7c8d17-02c5-43a3-8f0f-36f48b03efcb" .

soda:temp_sensor_hvac_zone_R465_3 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R567 ;
    bf:uuid "a1b5fa6c-da0b-4ac1-b96c-eafbfecad855",
        "fc27300e-7543-44e2-b3d7-32339280d662" .

soda:temp_sensor_hvac_zone_R465_4 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R623 ;
    bf:uuid "4b5c8588-0efc-4d4d-aca9-2634bb415fbf",
        "804708e9-97ec-4f96-9909-f548fb4e956c" .

soda:temp_sensor_hvac_zone_R465_5 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R723 ;
    bf:uuid "aaf15b76-600a-46c0-a840-d574b5050c0b",
        "f591f219-a40a-4213-a748-419734771b43" .

soda:temp_sensor_hvac_zone_R465_6 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "62656e03-56aa-4e0c-9fe2-3510bf842d3f",
        "c6a1dd6f-cc74-43af-bec3-ac9a31affcd0" .

soda:temp_sensor_hvac_zone_R465_7 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R781 ;
    bf:uuid "26e23c18-eccc-488d-ae31-834135e2628f",
        "fbba8145-24f9-4e59-ae97-3565b676476d" .

soda:temp_sensor_hvac_zone_R498 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R411 ;
    bf:uuid "2264c551-654e-41a2-b792-ca57c52aecf4",
        "d3319926-e215-4b48-9814-31b53f33f53d" .

soda:temp_sensor_hvac_zone_R508 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R695 ;
    bf:uuid "bca57596-e9dd-482a-aa59-28de915893ad",
        "df285d08-25d0-4511-844d-6d55d2db4d3d" .

soda:temp_sensor_hvac_zone_R510 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C300B ;
    bf:uuid "919efd0b-80fe-45d1-832c-dd1519c4316c",
        "dfda5219-7dd2-4e75-8eb9-72ae3086c9db" .

soda:temp_sensor_hvac_zone_R513 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C511 ;
    bf:uuid "8b764550-8b2d-4b59-a90c-942d84653aea",
        "aa58805a-e578-461b-b326-1b0a6b58f984" .

soda:temp_sensor_hvac_zone_R514 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R500A ;
    bf:uuid "d03d837a-a690-45a8-8dd5-768e781ccfb2",
        "d6682083-306f-4b3b-a28f-d153f0260c37" .

soda:temp_sensor_hvac_zone_R515 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R190A ;
    bf:uuid "c25b6992-2197-43aa-8e3d-845a3c684b8d",
        "c3828ed6-b8e8-4bb8-bdcb-10ae755a0cd1" .

soda:temp_sensor_hvac_zone_R516 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R395 ;
    bf:uuid "8fd4f476-eb79-4942-9697-d4050f21fee2",
        "bde8afcb-08f0-4bf8-a72c-5d93f9a30c28" .

soda:temp_sensor_hvac_zone_R517 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R326 ;
    bf:uuid "3c9da2f6-2060-4c83-9dbc-4361a145f58d",
        "a5b0bacd-8c93-4db6-b250-2c63af43559a" .

soda:temp_sensor_hvac_zone_R523 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R733 ;
    bf:uuid "bdf4c9a5-4c50-4bf6-8caa-0b1b7cd9c342",
        "decddef5-3575-4a0f-8dc2-d1184d42fcac" .

soda:temp_sensor_hvac_zone_R524 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R524 ;
    bf:uuid "1fedfc0c-37de-4f7e-953d-830154d803ec",
        "8407c9c4-d9af-4f27-add2-9f51c2d80876" .

soda:temp_sensor_hvac_zone_R525 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R683 ;
    bf:uuid "72d33d16-97dd-4a95-b295-38adf22bb566",
        "f44d2ee2-b7d0-4924-bcc9-0434069fe8b6" .

soda:temp_sensor_hvac_zone_R527 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R290 ;
    bf:uuid "236c12ba-03be-4b8d-a7ff-c8b6dc040eeb",
        "d0555655-61a3-4733-b73c-f0945075c0df" .

soda:temp_sensor_hvac_zone_R529 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_7 ;
    bf:uuid "6ce7f486-a540-4d88-bc1d-8bb94848b0a0",
        "d1082213-694c-4a97-902e-5e82701eeac5" .

soda:temp_sensor_hvac_zone_R530 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R685 ;
    bf:uuid "1fc7eef2-35ad-42a1-b275-4e5d6b6bf98e",
        "e58e3f7f-8166-48e4-97f0-f3dccf90a8ea" .

soda:temp_sensor_hvac_zone_R531 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R687 ;
    bf:uuid "6cb18848-8aef-4949-b315-a43894b19ad5",
        "d23ea85b-6d9b-4c69-9f77-52ad89b72609" .

soda:temp_sensor_hvac_zone_R533 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "d9f6a16f-c2c0-43d9-84b5-69219e8015a4",
        "e2997c83-22d6-4909-845d-3404c1f13a0b" .

soda:temp_sensor_hvac_zone_R534 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R623 ;
    bf:uuid "09f8b3e4-d9e0-4d5e-bb72-7705ad8550e7",
        "2b26ce1d-f5c8-4c27-835a-f56229248c98" .

soda:temp_sensor_hvac_zone_R535 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R544 ;
    bf:uuid "50cf6d57-c2a4-4c51-bd3e-b32a2f3392a8",
        "83a54668-e207-4ff9-9c61-ab4aaceece59" .

soda:temp_sensor_hvac_zone_R537 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R771 ;
    bf:uuid "07f9f319-b4fb-4661-b6c4-acc647e4dd2b",
        "9e3417ed-722c-493e-a039-14d8de670ec6" .

soda:temp_sensor_hvac_zone_R542 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R785 ;
    bf:uuid "251d6144-d74f-4773-aa2e-f27ad7331548",
        "e62fc223-653f-4ef7-8173-39ffb09a5a21" .

soda:temp_sensor_hvac_zone_R543 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R544 ;
    bf:uuid "52c301c9-f682-4f51-a0ae-3bc34461e391",
        "f122aadb-d388-470f-8d11-818503613000" .

soda:temp_sensor_hvac_zone_R544 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R537 ;
    bf:uuid "23979b20-d095-41a9-a299-f695225e3ae7",
        "a089888d-dceb-4e18-a5d2-beab38232852" .

soda:temp_sensor_hvac_zone_R545 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R543 ;
    bf:uuid "d2db68ff-93ec-4ed3-a957-ea84b47ce982",
        "df7c9ffc-f1a8-4dd6-80e8-da4ecd2cfac2" .

soda:temp_sensor_hvac_zone_R551 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R513 ;
    bf:uuid "55db557f-b15e-4033-bd28-b069a9be6e2b",
        "89682f0c-b78d-408c-ae03-6c6d02e3eba6" .

soda:temp_sensor_hvac_zone_R552 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R731 ;
    bf:uuid "6c6dec85-56e5-433f-aa2a-e8de2615f0ac",
        "82985bfc-0967-45d4-a237-10ad4d670096" .

soda:temp_sensor_hvac_zone_R562A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "16f97ccd-e829-459f-8135-ca9f607dac26",
        "f94228ad-18eb-4ccf-9d86-87f1c13b8c65" .

soda:temp_sensor_hvac_zone_R563 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R530 ;
    bf:uuid "1eda1bc3-4344-4c5b-933b-231da77a4bb3",
        "ed4bcfb2-145c-42fc-a7ef-1491e804560f" .

soda:temp_sensor_hvac_zone_R564 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R381 ;
    bf:uuid "4282e329-7354-4a6a-b1b4-387d1a634dfc",
        "d2dcafff-ec98-4160-9de2-477bfb977970" .

soda:temp_sensor_hvac_zone_R566 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R551 ;
    bf:uuid "1491b529-2e61-4abd-88d9-8290dd89e5e7",
        "9b87d94c-7c13-437c-838f-12c70d5c58ae" .

soda:temp_sensor_hvac_zone_R567 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R313 ;
    bf:uuid "1f6d8c36-c74c-462c-92e5-f1ea8340822e",
        "5609fd39-240f-4ce8-a779-dae57be097ae" .

soda:temp_sensor_hvac_zone_R573 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R606 ;
    bf:uuid "07c209eb-5564-4d32-8af9-0e81cfde2632",
        "0af4ecbe-2573-45e4-b596-24c2900b2378" .

soda:temp_sensor_hvac_zone_R576 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R345 ;
    bf:uuid "27d7570f-38e0-4ab2-a8b4-207dc3e19c69",
        "7b8cb5d4-e879-4294-9842-f0d332634e41" .

soda:temp_sensor_hvac_zone_R577 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R277 ;
    bf:uuid "91a62ffb-6d89-4989-b246-c1b4f0b2faaa",
        "da07560a-2bd7-4566-9858-1c9e6a51c468" .

soda:temp_sensor_hvac_zone_R579 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C711 ;
    bf:uuid "9fc7c873-2d96-45dd-886c-12a1ae2fb4c6",
        "b38beed8-0e87-4029-8330-eb9b5502715b" .

soda:temp_sensor_hvac_zone_R580 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R343 ;
    bf:uuid "2ffd3d25-ff30-4b80-b908-aa5d61b65efc",
        "340deb1b-1a53-482d-a360-b8fadc71f3d2" .

soda:temp_sensor_hvac_zone_R582 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R731 ;
    bf:uuid "9e61302f-f274-4bfe-b25a-c6597054953f",
        "b352e767-adca-41b0-9c0b-788d122feea1" .

soda:temp_sensor_hvac_zone_R583 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "8d9c0953-ea72-403f-be5a-10360c2bcea5",
        "a9b4ea45-e1d8-4e9d-aab7-4f084ef61863" .

soda:temp_sensor_hvac_zone_R587 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R534 ;
    bf:uuid "588d8c9f-3055-47b0-b818-f51437c69cc6",
        "b1c9353b-5a7a-4e90-9ea6-398849d3db6c" .

soda:temp_sensor_hvac_zone_R595 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R583 ;
    bf:uuid "b073da74-90b7-4088-936e-74285edd4a9a",
        "f27cc2fd-f5ac-4c68-9f09-db1dd4000b96" .

soda:temp_sensor_hvac_zone_R598 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R684 ;
    bf:uuid "205bada4-d5ea-4d14-be8d-4186306ac862",
        "e11f5a1a-0b88-4df2-8019-a4ca7db2a5ab" .

soda:temp_sensor_hvac_zone_R606 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R723 ;
    bf:uuid "444881f1-4d92-44d7-b3fe-3d0aed665d34",
        "62f41e2b-a480-4fad-8375-c865fab0bf30" .

soda:temp_sensor_hvac_zone_R615 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R734 ;
    bf:uuid "c404f0e9-f64d-4fb5-a665-c5dd23229ea2",
        "ec454ee8-9050-4294-a22c-1ef30668a785" .

soda:temp_sensor_hvac_zone_R617 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465A ;
    bf:uuid "63925cfa-7d22-4ec5-9aea-176071f667cc",
        "9c78347d-b507-4b28-be79-662c5f64bc93" .

soda:temp_sensor_hvac_zone_R621 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R410A ;
    bf:uuid "02cd666f-cf6a-435a-9028-6ecce08d320e",
        "fc41d515-13ca-4863-8eb6-c595e07abb4f" .

soda:temp_sensor_hvac_zone_R623 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R319 ;
    bf:uuid "5d3cdc60-a6fc-4100-ae8e-102cc4466085",
        "c6a19127-de50-467f-bef0-46bbce4e2171" .

soda:temp_sensor_hvac_zone_R625 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R333 ;
    bf:uuid "166d6d52-3370-46b4-be05-5495b3a80de5",
        "bb90d4e0-0560-40ad-8ef8-ea1c7cd2c506" .

soda:temp_sensor_hvac_zone_R626 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R606 ;
    bf:uuid "47ac59b7-4455-4892-b252-705e206e76c9",
        "b987f478-7d0e-4ca7-b0ed-6ea41751efde" .

soda:temp_sensor_hvac_zone_R627 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R306 ;
    bf:uuid "1a9e1ed7-ffa6-4cba-a007-3dffca099931",
        "ce45bc9f-f9d2-44f1-aec8-f4c2fb3b4124" .

soda:temp_sensor_hvac_zone_R629 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R515 ;
    bf:uuid "0a052cde-8eff-47f1-a2e7-3f97d10a4219",
        "5e005f9f-2243-4647-b25c-eaf1e179bfbe" .

soda:temp_sensor_hvac_zone_R631 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R582 ;
    bf:uuid "70fb5bff-1e6e-452c-a59b-a21fe5e96527",
        "a7940b3f-2f2c-41d2-8f5c-b23b697c44a0" .

soda:temp_sensor_hvac_zone_R633 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R421 ;
    bf:uuid "2556fdd1-dd7d-4e9e-9a3c-d68aa81f0e8c",
        "9fb081ec-c2c3-47b2-9f1b-1fc5dbb38435" .

soda:temp_sensor_hvac_zone_R634 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R739 ;
    bf:uuid "47149b2e-742d-40da-86c3-f32e95deed4f",
        "e518798a-167c-411c-8b03-d5a822c493c7" .

soda:temp_sensor_hvac_zone_R635 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R421 ;
    bf:uuid "36c54865-9460-4931-9f83-d54585870c7e",
        "5502b4d4-d4d3-4d2f-b417-864b6c8f3809" .

soda:temp_sensor_hvac_zone_R637 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R752 ;
    bf:uuid "11653c1f-fff1-4169-ad6d-56f4a79c43aa",
        "d653d43a-2e9e-48b6-95bd-887dc8aa8d93" .

soda:temp_sensor_hvac_zone_R639 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R306 ;
    bf:uuid "0be7c73c-a3f4-454e-8f5b-7b0677ec739c",
        "6eed4f93-0f3e-4b16-a605-4c2a63a98e21" .

soda:temp_sensor_hvac_zone_R643 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R417 ;
    bf:uuid "12fad8a0-1dee-40ce-b29f-77882ec00e3e",
        "6c40ea60-e899-4887-a8fb-80b78b1a09c8" .

soda:temp_sensor_hvac_zone_R645 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C400C ;
    bf:uuid "65aee8a6-2053-4bea-9ad9-e1b954de6b38",
        "74370d77-d849-41a0-a0eb-af4b8eb1540b" .

soda:temp_sensor_hvac_zone_R651 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R577 ;
    bf:uuid "5cbc8a4f-52b5-4a1f-aee8-7daf7d82ba7d",
        "6beec5ad-c334-4a01-8dce-301dffcbec1a" .

soda:temp_sensor_hvac_zone_R652 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R252 ;
    bf:uuid "d7045ed8-7af1-4c0a-9eee-363e45f06218",
        "ef93eed3-ca62-4e6f-80a3-7138a897cb99" .

soda:temp_sensor_hvac_zone_R665 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R576 ;
    bf:uuid "ddf6814a-c938-4f50-8043-b55787037172",
        "fc7c82bb-a3f5-4903-9082-845c20951598" .

soda:temp_sensor_hvac_zone_R671 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R626 ;
    bf:uuid "27063e3d-f541-4326-99b6-7c459abf8c47",
        "f9b5a939-6f68-43c0-a0c3-72b1a38e677c" .

soda:temp_sensor_hvac_zone_R673 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R587 ;
    bf:uuid "23dadb1b-d9b0-40e0-9bf0-f328f86e3d10",
        "a501d449-a74b-43f0-a717-7ff400472c78" .

soda:temp_sensor_hvac_zone_R675 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R430A ;
    bf:uuid "3ba34bac-0d71-42f3-b9cb-e59c3ccedca2",
        "c7ee190e-5780-4be5-801b-7438c32f3f26" .

soda:temp_sensor_hvac_zone_R676 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R330B ;
    bf:uuid "a6c7f08f-31f7-4821-8072-f21cfcc9ff49",
        "c02127a3-33a1-4286-a339-d4dcde701888" .

soda:temp_sensor_hvac_zone_R677 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C600A ;
    bf:uuid "739f1001-baa2-4d79-bb75-0049163f3b41",
        "b36379ad-fc03-427d-8a97-e7e5b89db288" .

soda:temp_sensor_hvac_zone_R678 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R329 ;
    bf:uuid "0e03528e-e68f-4b69-a31c-b5328c3d091f",
        "efa848c7-f6fd-44ed-85a9-c3b31bc57bbb" .

soda:temp_sensor_hvac_zone_R681A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R783 ;
    bf:uuid "27f6d040-13b0-4725-9b0b-69cc39185729",
        "9eeac74e-d0b7-4d24-b02b-60849fa681dd" .

soda:temp_sensor_hvac_zone_R681B a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_5 ;
    bf:uuid "acd64054-be12-49ba-a390-719286fb4899",
        "f1efb39d-53e4-44ca-b027-6ea9f74d07e4" .

soda:temp_sensor_hvac_zone_R682 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R283E ;
    bf:uuid "3da25235-4041-4f6b-8b76-2e0d18911f11",
        "4038644d-058d-4a01-b89a-ac9913b796d4" .

soda:temp_sensor_hvac_zone_R683 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R341 ;
    bf:uuid "05f9fc80-c281-44b6-8f8b-48341559dfb4",
        "1016fb40-f88f-47f1-bcbc-9b34511e9085" .

soda:temp_sensor_hvac_zone_R684 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R725 ;
    bf:uuid "a46fd679-dd3b-4363-a2f0-cd5e1908ec72",
        "d301395c-e726-4ad0-bb6c-d711122df67b" .

soda:temp_sensor_hvac_zone_R685 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R326 ;
    bf:uuid "8ef7fc52-819c-465f-b161-beac1abafa14",
        "f4ebff02-5db5-4cdb-9f5a-3a59c2a60e12" .

soda:temp_sensor_hvac_zone_R687 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_4 ;
    bf:uuid "23d9ec12-a0b9-4f74-a086-13ee868fa62f",
        "5046329b-bc28-4e7a-be48-229ab677c961" .

soda:temp_sensor_hvac_zone_R689 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R415 ;
    bf:uuid "4421fecb-8ab0-4ef9-940b-dfdb1772386c",
        "f9adec10-ac4e-4775-ada7-fe3d5571eab6" .

soda:temp_sensor_hvac_zone_R695 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R395 ;
    bf:uuid "4d0e8ad5-d342-4a81-9622-30f133953154",
        "b9ae9c89-474e-49e9-b37b-2eb60a646f68" .

soda:temp_sensor_hvac_zone_R698 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "c46836f9-3097-4ced-8a37-e76e66dba735",
        "f82900b0-28f3-4599-953a-363982781a60" .

soda:temp_sensor_hvac_zone_R719 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R752 ;
    bf:uuid "cd2b9dda-b875-400f-8256-2d526d54256a",
        "dcc56da8-553d-41ca-853e-e0bf1528bb47" .

soda:temp_sensor_hvac_zone_R721 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R771 ;
    bf:uuid "ead51ea9-30f8-4914-862e-c5905e03f98c",
        "f0ae80a0-5919-4256-8a4b-dba95ae970a4" .

soda:temp_sensor_hvac_zone_R723 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R615 ;
    bf:uuid "02860297-28bd-4196-96a4-c0eca8caa1bb",
        "a61a5b98-546d-4bdc-9e29-89c920b687d0" .

soda:temp_sensor_hvac_zone_R725 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R319 ;
    bf:uuid "9dbf087c-1b69-4cd7-a846-445208529325",
        "a2f0de44-a3ee-4a25-9f32-79f7fbf6ce62" .

soda:temp_sensor_hvac_zone_R726 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R190B ;
    bf:uuid "82c3d375-2757-4ed0-880d-673775e120be",
        "d9726224-42c8-4c7e-9995-62ccc014b346" .

soda:temp_sensor_hvac_zone_R727 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C400B ;
    bf:uuid "a4ff3ad5-f88f-4235-a200-198e54a06cba",
        "c7c86cfb-a365-46b0-9f3b-a53140a5b925" .

soda:temp_sensor_hvac_zone_R729 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465A ;
    bf:uuid "8570e93e-69b6-4da1-9ff1-f24793f60d59",
        "b2fe62c3-ec82-427c-8ab9-36a7c20cf4a5" .

soda:temp_sensor_hvac_zone_R731 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465E ;
    bf:uuid "2b8c208a-ba88-4476-9487-3ef595705d48",
        "4450811c-46ba-4e91-bb50-69969f4d7944" .

soda:temp_sensor_hvac_zone_R733 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R465_6 ;
    bf:uuid "0ee2f604-2257-4710-9391-be4fd514f183",
        "d73d9829-bb79-4232-b656-faf15580bdb8" .

soda:temp_sensor_hvac_zone_R734 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C180 ;
    bf:uuid "3c0a8977-4fc1-4cf2-9ee9-6c8b10c6c3f8",
        "4c7d403d-6795-43ba-a810-91738c74f1c2" .

soda:temp_sensor_hvac_zone_R735 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R765 ;
    bf:uuid "36bc9497-a9f4-4715-b12c-95d8f16b5e1f",
        "9ff6fd0a-8eda-46c4-89c1-f4dd24b38bf0" .

soda:temp_sensor_hvac_zone_R737 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C711 ;
    bf:uuid "8157aba6-2fe5-4212-9694-3a840bcb5b97",
        "9bd1237f-ca9d-4e82-9bff-e8bbe1833ef5" .

soda:temp_sensor_hvac_zone_R739 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R187A ;
    bf:uuid "60a52a71-dbd5-4bc4-a5fe-7591f9674ae2",
        "685c0a12-9709-451a-8864-5485c3131a97" .

soda:temp_sensor_hvac_zone_R741 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R5511 ;
    bf:uuid "ef3fa01c-7454-4145-86f0-18614dba23ca",
        "f3709256-210c-4c4d-bc8f-0a5c5fc9e90c" .

soda:temp_sensor_hvac_zone_R752 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "0fd3b0da-a46c-4a75-a111-b032499eaa7f",
        "7c28c387-3a8e-48e0-a39b-38db0946ec16" .

soda:temp_sensor_hvac_zone_R765 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R734 ;
    bf:uuid "1763f558-f463-4f46-abe3-c81e6525745c",
        "4834c025-6505-4b97-898e-f40352be636d" .

soda:temp_sensor_hvac_zone_R771 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R784 ;
    bf:uuid "976cf7f3-8dee-4cec-bfc5-6631c69b0710",
        "c2a343b1-4e0e-4550-8bc9-99c68a83858c" .

soda:temp_sensor_hvac_zone_R773 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R651 ;
    bf:uuid "2d1a25f1-1809-4b8c-859c-4db1dd6e1661",
        "86ba4c52-78ae-4644-be8f-1a571da458f7" .

soda:temp_sensor_hvac_zone_R775 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R639 ;
    bf:uuid "37e6a3b6-23bd-4a01-a6e1-aa3d39df1959",
        "ab6f35e8-a80f-4b5b-bfbe-f1c74196ac20" .

soda:temp_sensor_hvac_zone_R776 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R698 ;
    bf:uuid "9bc69284-cc5e-4c69-9bd9-633ee0f93f60",
        "b98bdcd1-f175-4bf2-8e04-d0b1774b3a86" .

soda:temp_sensor_hvac_zone_R777 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R411 ;
    bf:uuid "2e06cfde-2e88-45cf-b4c3-01c11d803fd0",
        "c657421d-df28-4c03-84d9-b8cc1864f146" .

soda:temp_sensor_hvac_zone_R779 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_C400C ;
    bf:uuid "0ff1e20f-9a13-4440-a5d6-a5f504c87bbe",
        "42324d21-1878-498b-99e0-e1a6fe5b091c" .

soda:temp_sensor_hvac_zone_R781 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "0a4f42ec-1fe1-4702-a356-85ca4d845030",
        "555aba41-06fd-4baf-9f99-b80b69c60378" .

soda:temp_sensor_hvac_zone_R783 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R320 ;
    bf:uuid "3eba4085-9796-422f-9e85-e9643e778753",
        "9231029a-2cac-4ecc-9a80-0c1d5dc70a6c" .

soda:temp_sensor_hvac_zone_R784 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R637 ;
    bf:uuid "1ccdce06-d202-41be-b3ba-ee58fff839fe",
        "d8696bb7-7cdb-4c82-8187-5371f472401e" .

soda:temp_sensor_hvac_zone_R785 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R645 ;
    bf:uuid "4f18ebc1-3b88-4ff5-9a5f-3b8bf58d0d55",
        "6e778f49-5050-4e52-9f25-fc2342da86d1" .

soda:temp_sensor_hvac_zone_R787 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R626 ;
    bf:uuid "81449d1b-4931-421c-8f15-90e61e6a0292",
        "c3babfde-3c7b-4a5d-bd71-247da81d2c76" .

soda:temp_sensor_hvac_zone_R789 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R383 ;
    bf:uuid "6d18b52a-44ae-49b6-ac5b-447b78d6676a",
        "cc48fe72-686e-42f6-934c-f29f1d808585" .

soda:temp_sensor_hvac_zone_R795 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R634 ;
    bf:uuid "2358e11e-459f-4948-9e36-c62ad49760d3",
        "eede7587-4ed1-4c2a-8c79-4e0a1b0dafbb" .

soda:temp_sensor_hvac_zone_R798 a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R352 ;
    bf:uuid "15795129-b5fb-4c37-93ea-d0d70f9c9245",
        "9a57ffa8-bbfd-492d-a7de-09379595f0de" .

soda:temp_sensor_hvac_zone_R800A a brick:Zone_Temperature_Sensor ;
    bf:isLocatedIn soda:room_R677 ;
    bf:uuid "58198fe8-b0b5-4d99-8246-464841bb0e63",
        "f3b22dd0-8dc2-4372-b51e-bc551f6eb7d3" .

soda:temp_setpoint_hvac_zone_C180 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R783 ;
    bf:uuid "815d6933-1504-4383-b1a4-009b3bc878f5",
        "de151378-210c-453a-91a9-ffd32921c9be" .

soda:temp_setpoint_hvac_zone_C300 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R389 ;
    bf:uuid "11421592-619c-44e2-898b-308cf4648a19",
        "78775a9a-b685-4791-a234-6938b189c18d" .

soda:temp_setpoint_hvac_zone_C300B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R633 ;
    bf:uuid "2d9bce1b-3004-42fc-b355-02dc3fa82b29",
        "9ce993d7-6c23-428e-a740-185d36e7f234" .

soda:temp_setpoint_hvac_zone_C300T a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R252 ;
    bf:uuid "9fe2da12-2bb6-4442-a0ef-7f4438bae2c9",
        "b654c895-38e4-43c1-ad50-12ed7ee0e5c3" .

soda:temp_setpoint_hvac_zone_C400A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R583 ;
    bf:uuid "c36c9add-9a78-45df-a836-4b6c191e30a3",
        "caa3678f-11f8-4896-9b87-fc8fa6fcd920" .

soda:temp_setpoint_hvac_zone_C400B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R765 ;
    bf:uuid "7a0e5436-582a-4814-96cd-4ed099fe141b",
        "c8d2632c-978b-4003-8a57-a3ee7cd48d8c" .

soda:temp_setpoint_hvac_zone_C400C a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R343 ;
    bf:uuid "436d55d4-4af4-44c0-8aff-53d9b2208728",
        "c0bdc7f1-078b-45cd-bd34-fe5ffc6688dc" .

soda:temp_setpoint_hvac_zone_C411 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R534 ;
    bf:uuid "5437a018-f295-4979-9805-d3927d8308a9",
        "93f93461-8c8a-4a4d-b2bb-f02570629f8e" .

soda:temp_setpoint_hvac_zone_C500A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R315 ;
    bf:uuid "89aa7d87-bfa2-4d53-9165-cbf15efb0c38",
        "b4342d14-f013-46ef-9690-327e67a30588" .

soda:temp_setpoint_hvac_zone_C500B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R343 ;
    bf:uuid "7366cf9d-b63d-45ac-8ebb-1b5934bb7b9c",
        "8b85ea13-2e02-41f5-8765-d0034ef9c5b7" .

soda:temp_setpoint_hvac_zone_C511 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R629 ;
    bf:uuid "0ea6cacc-a351-4383-bae0-a490fe056299",
        "66a105fc-3739-49ea-a4a9-38f2a8d19c01" .

soda:temp_setpoint_hvac_zone_C600A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R598 ;
    bf:uuid "01697d99-5183-4f2f-a811-2e796af1a915",
        "a182f0ba-2690-45b2-8afa-598fd55e6c6c" .

soda:temp_setpoint_hvac_zone_C600B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R577 ;
    bf:uuid "aa000b06-dcdb-4f8c-91f3-7660c4d84814",
        "dce1f5fa-b27c-4659-b251-05d81fb84e4b" .

soda:temp_setpoint_hvac_zone_C611 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R280 ;
    bf:uuid "4f2fc450-279d-4c66-9a0e-448c332e611f",
        "92dd19f8-df0e-4dfb-95b7-15a04ea2a104" .

soda:temp_setpoint_hvac_zone_C700A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R682 ;
    bf:uuid "427459c7-5b6f-445b-b4d9-d3d8aa4561c5",
        "efe3a022-d7c3-47b5-8460-d2e405cfe335" .

soda:temp_setpoint_hvac_zone_C700B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R685 ;
    bf:uuid "68c82659-2b97-4c3a-9bb6-a91c9558601b",
        "e717bc1b-1709-4427-b069-93c8996fdc75" .

soda:temp_setpoint_hvac_zone_C700C a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R635 ;
    bf:uuid "a2d5916b-2862-44a5-9a7a-5b3d8b43424b",
        "dfcc07c4-7f55-41e8-b0c6-acdc45fc385a" .

soda:temp_setpoint_hvac_zone_C700D a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R341 ;
    bf:uuid "243d64f2-eba7-4083-884b-ab9d77a9bcd4",
        "c097063b-583f-4521-b70f-5fc66822508e" .

soda:temp_setpoint_hvac_zone_C711 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R510 ;
    bf:uuid "9d09bcdd-7780-4d98-93bb-ba56d2fabfd2",
        "c383427e-8188-41cb-a3f3-9f4712a917bc" .

soda:temp_setpoint_hvac_zone_C751 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R524 ;
    bf:uuid "133d75ef-45c8-4bee-aaa3-9dfcfedec41f",
        "83707455-8a10-4608-bb2d-06ddbcdc8d80" .

soda:temp_setpoint_hvac_zone_R179 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R330A ;
    bf:uuid "e7d1563b-b932-419f-a2ff-edb95a45237f",
        "fb069d1a-8e85-4b3a-b677-11d5ca7c349f" .

soda:temp_setpoint_hvac_zone_R181 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R393 ;
    bf:uuid "109a0e1d-c985-43f2-ba45-e545756c01cc",
        "4294000d-19f1-439b-8aef-1d316a0729e6" .

soda:temp_setpoint_hvac_zone_R183 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R275 ;
    bf:uuid "5764433a-0112-4b71-bda7-38f5a1d1aaa5",
        "76f59b5f-6c10-4004-b93c-dbb47484b97b" .

soda:temp_setpoint_hvac_zone_R184 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R681A ;
    bf:uuid "16cfa1f4-e4b8-48c4-bb85-8772d14a0bc3",
        "f0f87a29-98c7-4ceb-9ef8-dd05b3dafa90" .

soda:temp_setpoint_hvac_zone_R187 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R798 ;
    bf:uuid "364d1b20-98d2-4c2b-ad10-b8d3086f3d63",
        "8bb8c664-d4a4-4818-9f12-cad297ac69f3" .

soda:temp_setpoint_hvac_zone_R187A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R695 ;
    bf:uuid "53e46c3f-07a4-4c9c-a91e-4e49562e4edd",
        "d156d08a-0b98-45b3-9fdc-cece91350c2a" .

soda:temp_setpoint_hvac_zone_R190A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R515 ;
    bf:uuid "5214d4df-27dc-4f51-a414-4194ad8523d2",
        "5708379e-4596-4c1f-ad68-85f20cb41f05" .

soda:temp_setpoint_hvac_zone_R190B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R665 ;
    bf:uuid "19e01b75-e6b8-4b26-9dac-90684fad799d",
        "75dc2299-1d6d-4648-a991-2868b4279f48" .

soda:temp_setpoint_hvac_zone_R252 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R330A ;
    bf:uuid "8faccf16-ef2c-4433-9a13-6c6cb07727cd",
        "f05e69d2-1ccd-4de5-a015-3dbd425b494e" .

soda:temp_setpoint_hvac_zone_R271 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R633 ;
    bf:uuid "079a6485-817b-44e3-b74b-ca071a7238f9",
        "47fc4be8-00ea-4c22-ad9c-11498bf6f0ad" .

soda:temp_setpoint_hvac_zone_R273 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R566 ;
    bf:uuid "6b74b480-34fb-40b3-9f6f-0be0a3ff8b12",
        "b8d6097c-fb2f-4812-8063-e95a16c3e795" .

soda:temp_setpoint_hvac_zone_R275 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R777 ;
    bf:uuid "aee3b5cb-d23b-47bf-ab06-a1db54dd0105",
        "f586c7cc-8e0a-471a-9865-5852ea895821" .

soda:temp_setpoint_hvac_zone_R277 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R323 ;
    bf:uuid "22cf040c-29f0-4cd4-a8ae-1f5eb9e91764",
        "f3fe881f-0fbb-4214-9273-848e0c2c0f2d" .

soda:temp_setpoint_hvac_zone_R280 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R800A ;
    bf:uuid "18a59d40-2250-4636-a4fe-d4b09b7e6266",
        "c596c910-9938-4272-8b70-d9e1d2493f84" .

soda:temp_setpoint_hvac_zone_R283E a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R689 ;
    bf:uuid "17608d9b-094c-45f4-bcad-de8816e4233f",
        "d19340a6-3199-4a01-b4c1-87b284f549cd" .

soda:temp_setpoint_hvac_zone_R284 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R542 ;
    bf:uuid "3479f6a0-f1c4-4f25-bc8b-dfea0d8a3d90",
        "e22e48f7-ae20-450f-891a-86fe0d628041" .

soda:temp_setpoint_hvac_zone_R287 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R398 ;
    bf:uuid "42567faa-730f-403c-8051-e4c022a511ac",
        "f7e5e0a4-1d36-4b11-a99e-8c7713b623cf" .

soda:temp_setpoint_hvac_zone_R288 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R595 ;
    bf:uuid "8dd61ea6-3f28-402f-85aa-94245e314bab",
        "d55eeca4-c0cd-44dd-afae-8b884b743de1" .

soda:temp_setpoint_hvac_zone_R290 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R576 ;
    bf:uuid "6c1cf915-8769-4651-829d-5990ce857c01",
        "f69043f7-2ce1-4b9a-8f21-7edccbadda94" .

soda:temp_setpoint_hvac_zone_R306 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "b3227a22-9ca8-4145-a897-ede76712b63b",
        "fe9ee113-2f66-4ccd-8f39-09ecf95b1832" .

soda:temp_setpoint_hvac_zone_R310 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R675 ;
    bf:uuid "5dba0c75-2fb4-4b56-acc3-5efb055e6e8c",
        "9e6ee03d-a511-432a-a6ef-764ea57a86c4" .

soda:temp_setpoint_hvac_zone_R311 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R444 ;
    bf:uuid "c373fc31-d134-4741-98e5-1731abe31260",
        "d6c49639-0604-4a99-9e4a-9a597a94374f" .

soda:temp_setpoint_hvac_zone_R313 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R405B ;
    bf:uuid "50c7b48b-e357-4626-a2b0-e7c5a5f41435",
        "db8b4f95-cddb-4dc0-9b43-50ba7db05667" .

soda:temp_setpoint_hvac_zone_R315 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R341 ;
    bf:uuid "1027e585-0b46-4fd5-97e4-21df7bd0c012",
        "cbd3dbcf-b4ae-49e3-b483-e1e757fbf440" .

soda:temp_setpoint_hvac_zone_R316 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R731 ;
    bf:uuid "04e1d545-2eae-40ab-aa2a-6296e684b065",
        "0547db02-9cfc-418f-920a-3ec1dfe026a9" .

soda:temp_setpoint_hvac_zone_R317 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C751 ;
    bf:uuid "67f94f35-a366-4b2d-9007-7251c66d46d6",
        "a7e85e4e-e534-4b64-a964-13af9d3fe29b" .

soda:temp_setpoint_hvac_zone_R319 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R367 ;
    bf:uuid "020f4ac9-456e-4b6d-875f-1ee422f99cdc",
        "c8bc67b1-9525-4624-ba90-ecc557a6a4fe" .

soda:temp_setpoint_hvac_zone_R320 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R513 ;
    bf:uuid "01ea2c40-3836-4410-ba08-a52f7ba44e63",
        "cdd56f6e-1ae0-41a2-aa27-6e5b36fdf3b5" .

soda:temp_setpoint_hvac_zone_R321 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R800A ;
    bf:uuid "25ee7220-d433-4292-b293-848360eb5d15",
        "3beac4b3-eac7-4973-9352-489a967badca" .

soda:temp_setpoint_hvac_zone_R323 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R288 ;
    bf:uuid "b22fb118-dd61-46ff-8659-c1540fbd388d",
        "fce1753f-2aa6-4295-a772-dc79f33df113" .

soda:temp_setpoint_hvac_zone_R325 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "265ebd8c-774b-4c61-a336-7fbe5986c0c6",
        "90e9c54a-0c65-4289-b1b1-f5278c4a7f2b" .

soda:temp_setpoint_hvac_zone_R326 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R542 ;
    bf:uuid "0d409008-aed1-4013-a3b2-76d7b89f3088",
        "76cb8522-2e99-474f-92d3-c9acc08e1771" .

soda:temp_setpoint_hvac_zone_R327 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465H ;
    bf:uuid "0638f81d-765c-4804-a094-7e38129528e4",
        "9c97332d-88d3-4bde-b5d4-75010a1510e0" .

soda:temp_setpoint_hvac_zone_R329 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R633 ;
    bf:uuid "18f48ef7-0fd6-49e7-bee0-5d1520f5de65",
        "658e4085-12d2-4d55-ba5b-f2f7fb507fbb" .

soda:temp_setpoint_hvac_zone_R330A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R311 ;
    bf:uuid "1233a03c-d1d8-43d2-b55c-dba1841f3e58",
        "51205e0f-2c32-4817-a7fe-eeaf4ebb6873" .

soda:temp_setpoint_hvac_zone_R330B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R733 ;
    bf:uuid "2bbfbfe9-cf54-4fd9-9263-dfd408a1006e",
        "e3388815-da4f-4997-a3e0-c58d0b14263f" .

soda:temp_setpoint_hvac_zone_R331 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R689 ;
    bf:uuid "78247ef9-0cd6-4fca-9ed6-22dbfffb7b17",
        "8cf6776d-51c8-4fad-ac80-81e1d081137f" .

soda:temp_setpoint_hvac_zone_R333 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R187A ;
    bf:uuid "01aed0ca-4977-4ea8-87a1-da32a0ec1dba",
        "056827e8-f6ec-466b-8c20-dcd2154dde2b" .

soda:temp_setpoint_hvac_zone_R336 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R5511 ;
    bf:uuid "633353b8-5551-4a7e-87d8-c1a2db17c050",
        "6d567fca-c80c-449a-8ade-75f09b56cba3" .

soda:temp_setpoint_hvac_zone_R337 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R752 ;
    bf:uuid "08a8b08a-445a-4a5f-8600-decc1c5e96e0",
        "1f31c667-44fa-469b-812c-9e40d7f73d0e" .

soda:temp_setpoint_hvac_zone_R337A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R339 ;
    bf:uuid "555a337e-4047-4c29-a8fc-dc0972c4de5d",
        "71c8cf3e-608c-4439-bc1a-77d47eab70b1" .

soda:temp_setpoint_hvac_zone_R339 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R342 ;
    bf:uuid "a71c3e52-0f50-4b88-a4a0-ded72752cdb6",
        "ba311807-9520-478a-aa90-48564ea87f3a" .

soda:temp_setpoint_hvac_zone_R340 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C300 ;
    bf:uuid "751a3e31-61ba-44f0-993a-190eda43d187",
        "921b8870-a71d-4c67-a601-8170c24fe0b0" .

soda:temp_setpoint_hvac_zone_R341 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R430 ;
    bf:uuid "4f8757d3-096a-40b1-a44c-2e8dc70740d6",
        "f04578f3-b07f-4a30-9c6f-93c943e6a59e" .

soda:temp_setpoint_hvac_zone_R342 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R675 ;
    bf:uuid "3d08c945-8d1f-4f8c-bfea-87bab79133b6",
        "44287e83-d887-4d25-b234-a5248b6de1cc" .

soda:temp_setpoint_hvac_zone_R343 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C751 ;
    bf:uuid "4a5cba83-f8b5-47cb-9627-95841b603b96",
        "adcc480a-c7b3-45cb-ab4c-f7a1840f08c5" .

soda:temp_setpoint_hvac_zone_R345 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R498 ;
    bf:uuid "15bb3a08-bf4e-4672-97ef-891ccb4f1006",
        "2ab765ff-27a4-4632-9433-852f8ecaed2f" .

soda:temp_setpoint_hvac_zone_R347 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R331 ;
    bf:uuid "a3cb9921-0b95-4748-bd31-af667f13ca72",
        "f02e8f1c-75f0-4687-8550-7ab78e643362" .

soda:temp_setpoint_hvac_zone_R349 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R319 ;
    bf:uuid "09e1c7f4-6689-4f00-a578-c7f4c8eadfbf",
        "b59481c5-fcb6-4e82-8cf5-2db936b7648f" .

soda:temp_setpoint_hvac_zone_R352 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R277 ;
    bf:uuid "131864d7-0a1c-4d65-a7fb-049ae6285471",
        "4f52b089-c1d9-43ce-b031-f6b7c9af1fea" .

soda:temp_setpoint_hvac_zone_R364 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C180 ;
    bf:uuid "019d933d-5073-45e4-b206-d2ec0439fa46",
        "6b4bd872-042b-4d53-8b0e-db87e08d6564" .

soda:temp_setpoint_hvac_zone_R365 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R413 ;
    bf:uuid "4f732576-5837-44d1-a877-4a98ed6a04df",
        "f0dc19f9-a926-4907-9a5a-4b1459cd2dea" .

soda:temp_setpoint_hvac_zone_R367 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R752 ;
    bf:uuid "36bed6c1-1af5-4475-a96b-3afa193be428",
        "584d5240-ea4e-4e65-af15-e2ee5dfea7e3" .

soda:temp_setpoint_hvac_zone_R369 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R316 ;
    bf:uuid "9cf8d500-1705-4939-b156-bc5bc1a2bbb8",
        "be43aa25-07e6-4be6-91fc-71e6ac3e2258" .

soda:temp_setpoint_hvac_zone_R373 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R413 ;
    bf:uuid "32ef657f-b07d-4a6f-bed6-0f0aedbdf70f",
        "e492df06-2bdf-4a71-9936-27225a85303b" .

soda:temp_setpoint_hvac_zone_R375 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R187 ;
    bf:uuid "21a23f8f-b4f5-47ba-baa8-ca03a1217f08",
        "cfd365d5-5c89-4d17-828f-c74a530e11f5" .

soda:temp_setpoint_hvac_zone_R376A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R337 ;
    bf:uuid "2757144e-7ef1-40e7-9ad1-eeac2e9273ec",
        "97a3b283-c6a5-4beb-8b5a-bf73ce73e650" .

soda:temp_setpoint_hvac_zone_R377 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R190A ;
    bf:uuid "5acb84ea-be57-4e73-89a8-cba6b8197374",
        "901126b3-a7d3-454a-b3be-8414b338ab17" .

soda:temp_setpoint_hvac_zone_R379 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R651 ;
    bf:uuid "241b933b-62d6-47e0-80a4-2b12fe66a4d6",
        "a8c8b946-6537-4872-8286-0e3bffe44bc9" .

soda:temp_setpoint_hvac_zone_R380 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R498 ;
    bf:uuid "528d2243-35d9-462c-9ded-d5464d4afc0d",
        "9f08f73d-aec3-400a-8797-19a0d835e373" .

soda:temp_setpoint_hvac_zone_R381 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R190B ;
    bf:uuid "1fe83c82-f3f7-443d-8296-9256ee487efd",
        "3db1e324-a194-4339-81d7-db3935e9d54f" .

soda:temp_setpoint_hvac_zone_R383 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R5871 ;
    bf:uuid "cccedc53-0bf3-4ac0-bd71-80641bcd7116",
        "e6a6203e-080c-43a7-8022-e359d2f6a7d1" .

soda:temp_setpoint_hvac_zone_R384 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R443 ;
    bf:uuid "4dfed7b1-17f4-4539-a4cc-d5a3cf23d64c",
        "883581e3-886c-42e6-98d0-fb2e78e6b843" .

soda:temp_setpoint_hvac_zone_R385 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R583 ;
    bf:uuid "20366563-cd6b-492f-b5bc-aaa0e5336a7d",
        "d159620b-353d-465f-a9dd-e1f057300969" .

soda:temp_setpoint_hvac_zone_R389 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R531 ;
    bf:uuid "2e9b2bdc-48ad-498d-bb4e-97f24e3fdc33",
        "deda7bca-e67f-4b7f-a557-0d6aaef87b03" .

soda:temp_setpoint_hvac_zone_R393 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C500B ;
    bf:uuid "05e123fa-bd86-4fe2-9f45-42e95efdb400",
        "35ea89af-802c-41e5-b5d9-075d4c7ec27f" .

soda:temp_setpoint_hvac_zone_R395 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R190A ;
    bf:uuid "8ed05717-3108-41dc-9678-57183f6a13d2",
        "f9b87fe2-22cc-411d-9494-03359a41891f" .

soda:temp_setpoint_hvac_zone_R398 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R516 ;
    bf:uuid "296b906a-13e6-4380-aa9c-3c4de855cfc8",
        "f7b11841-28ef-4744-9eb6-c67e4b11d0c3" .

soda:temp_setpoint_hvac_zone_R405A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R689 ;
    bf:uuid "5cf8a0b6-a05a-4f50-95f7-7d9723896d5b",
        "95dcac0b-17ea-4f6d-a422-8336d2c6a515" .

soda:temp_setpoint_hvac_zone_R405B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R410A ;
    bf:uuid "01c02f11-079b-4d82-b7b3-5c58baad666b",
        "b65b2ad6-82b0-492c-a0ca-2fde1f93bf60" .

soda:temp_setpoint_hvac_zone_R410A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R352 ;
    bf:uuid "1679682b-0749-4596-b5b1-ee4538180757",
        "b55bfe31-b43d-48a3-8bc3-e05ff5b56ba1" .

soda:temp_setpoint_hvac_zone_R410B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R531 ;
    bf:uuid "6368593e-266b-4f79-9ce8-78546514583d",
        "a945d98e-069b-4d0b-8cb2-525f8cd512e5" .

soda:temp_setpoint_hvac_zone_R413 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R367 ;
    bf:uuid "501584e7-61a1-4e40-b0b7-efcd50cfcbdb",
        "e55c6ec9-48f5-4e63-a6f3-3138173dcf72" .

soda:temp_setpoint_hvac_zone_R415 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R342 ;
    bf:uuid "8efc4f45-8be5-4714-870b-fd2958188c47",
        "f7aee356-8239-4b5e-b2aa-667266ea3e4d" .

soda:temp_setpoint_hvac_zone_R416 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R795 ;
    bf:uuid "2089a956-3ffd-4190-b9ee-640edc8c200b",
        "2454b5d6-d388-4604-85f4-3a209482c11c" .

soda:temp_setpoint_hvac_zone_R417 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R681B ;
    bf:uuid "13040a66-9b67-47a0-9123-624b659d5126",
        "99ebc76c-fce4-4475-b1ae-82c2d5b1a5e0" .

soda:temp_setpoint_hvac_zone_R419 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R562A ;
    bf:uuid "5318acbf-6285-4a66-858b-b15f7d570fb0",
        "774c08ab-52f1-4d5d-87c4-b3aa578c14f8" .

soda:temp_setpoint_hvac_zone_R420 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C400B ;
    bf:uuid "04f7267d-7cc2-405d-9473-8520db107b72",
        "8a7c14a8-b174-47ef-b2ce-569f8679aad8" .

soda:temp_setpoint_hvac_zone_R420A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R665 ;
    bf:uuid "a6e16e25-9541-4944-a89c-c667a4e31799",
        "ab329768-62bd-4aeb-a7db-d9e8ee849e8c" .

soda:temp_setpoint_hvac_zone_R421 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R783 ;
    bf:uuid "72d83190-9a03-4d39-a431-d22c6d72fbce",
        "e29342cc-b7d6-4a5d-ab2b-91a32ffe6948" .

soda:temp_setpoint_hvac_zone_R430 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R367 ;
    bf:uuid "3f31b5dc-48a1-4b9e-9377-eb507b715faf",
        "4c68aa9e-01f8-4200-8663-e2527a1fcff5" .

soda:temp_setpoint_hvac_zone_R430A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465B ;
    bf:uuid "023229e1-232e-456c-92f6-d4d2841ffdb4",
        "785b9d8a-4e1c-4296-9f78-624cb0fb00bc" .

soda:temp_setpoint_hvac_zone_R434 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R320 ;
    bf:uuid "706cecbe-c537-45eb-8c00-1d8bc62c729f",
        "e880634c-410c-4344-9007-1818583f6f3a" .

soda:temp_setpoint_hvac_zone_R438 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R375 ;
    bf:uuid "49b675a9-b2b6-4f81-9b38-1cf38d42be0e",
        "aafcd049-f813-426b-b683-916136122173" .

soda:temp_setpoint_hvac_zone_R440 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465_6 ;
    bf:uuid "60aad953-2c52-4b4d-a0ed-ad396ea1dccb",
        "e0b2a6c8-1506-4a6b-a810-d42ab9b79267" .

soda:temp_setpoint_hvac_zone_R441 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R187 ;
    bf:uuid "0e19b483-246a-47ed-8ab1-7a0e555e0d02",
        "273be665-a84d-4356-bd57-ef8fdbe82fe6" .

soda:temp_setpoint_hvac_zone_R442 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R345 ;
    bf:uuid "5613a08b-bbef-4123-a26d-921715ff0146",
        "e1cf8524-c86a-4644-b4ce-a3f0bfd4666c" .

soda:temp_setpoint_hvac_zone_R443 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R781 ;
    bf:uuid "46ba0e0d-410b-4888-9d5e-9a7e861b30d5",
        "655d9883-e0f7-40ed-9c4f-4d48c8cf83e7" .

soda:temp_setpoint_hvac_zone_R444 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R336 ;
    bf:uuid "0cfc5aea-0fc7-487d-a428-afda95885cec",
        "eea1ce62-dc12-4244-8eae-bdefcdb92e9c" .

soda:temp_setpoint_hvac_zone_R445 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R734 ;
    bf:uuid "5a0a3ba4-03e9-4c49-8821-c6c9154c48d6",
        "8a521094-d2f4-4ddf-bc22-0e8831fca172" .

soda:temp_setpoint_hvac_zone_R447 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R515 ;
    bf:uuid "7cd91206-a57b-41fa-8d2d-646fdffbdaa2",
        "bfe9f556-59f4-40b3-9740-4d3e1e17d5da" .

soda:temp_setpoint_hvac_zone_R449 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465D ;
    bf:uuid "3c59e438-ffe5-4e01-bed2-47f01bc6143a",
        "4404e52e-076f-4963-9861-6f996a160289" .

soda:temp_setpoint_hvac_zone_R465A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C700C ;
    bf:uuid "2d118a13-21f0-4133-932a-9b7f59409262",
        "3577f198-bec2-4c05-8508-c28cce80c981" .

soda:temp_setpoint_hvac_zone_R465B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "8b7415ec-c01a-4741-b288-c220cabe2734",
        "c9baee7a-6c83-4169-ba89-6d3bf0fb3a33" .

soda:temp_setpoint_hvac_zone_R465C a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R639 ;
    bf:uuid "1e6f7375-7378-47e9-801e-fd7898fe7bfa",
        "1eddb5bb-dfb5-4246-88d7-8aa16602ca0f" .

soda:temp_setpoint_hvac_zone_R465D a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R514 ;
    bf:uuid "aaff901b-960c-4aa8-9417-437c2e51ac32",
        "f3c81bf1-2629-4186-97fa-3429d4883727" .

soda:temp_setpoint_hvac_zone_R465E a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R181 ;
    bf:uuid "4c08a89a-7b2a-41ce-a428-ab8ae4d62a16",
        "679e1c67-08e2-4444-9045-319a84c95e4d" .

soda:temp_setpoint_hvac_zone_R465H a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R777 ;
    bf:uuid "475b6a3e-5737-4d37-89ee-96316b699a16",
        "fba7cd1a-82bb-4708-98d0-fdaf8bf8d4af" .

soda:temp_setpoint_hvac_zone_R465K a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R719 ;
    bf:uuid "19913ae9-ce78-477a-8f77-01f70a2d9c01",
        "5149b168-7bc4-4b06-836d-0a2c957cb012" .

soda:temp_setpoint_hvac_zone_R465_3 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R684 ;
    bf:uuid "4537cd03-ebe0-4a36-bcab-fbb085a2f91a",
        "effe721a-7e76-46b4-9ffa-ed8e69edc995" .

soda:temp_setpoint_hvac_zone_R465_4 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C600A ;
    bf:uuid "20b33db8-7039-4f73-9b5e-5e7771acbf32",
        "fba5cd38-4f60-4e3e-95ac-76a7c515a9a6" .

soda:temp_setpoint_hvac_zone_R465_5 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R752 ;
    bf:uuid "1e58d2e7-2ec0-43ef-878b-7e84ea6cd5c4",
        "b301e785-dd39-4443-9262-a2c20d0f8106" .

soda:temp_setpoint_hvac_zone_R465_6 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R582_1 ;
    bf:uuid "24095081-800b-4aef-aaa5-71a0500fec35",
        "82ad921d-1603-4299-b684-5317e13f5f94" .

soda:temp_setpoint_hvac_zone_R465_7 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R321 ;
    bf:uuid "7b199aea-a56c-41c3-ba91-b16f03f88a89",
        "9ca37830-7836-44be-a43b-d43a8f18bf6f" .

soda:temp_setpoint_hvac_zone_R498 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R416 ;
    bf:uuid "2d657a9f-bb45-4a5c-b9bd-4c31e20a0b2b",
        "53ae1bfd-17d3-4c39-a0b9-c19ec5429a1f" .

soda:temp_setpoint_hvac_zone_R508 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R583 ;
    bf:uuid "14415d0d-59c0-4372-8097-63e36774b5c0",
        "43335128-9506-4a1b-a30f-baad5c0bb387" .

soda:temp_setpoint_hvac_zone_R510 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R311 ;
    bf:uuid "0f1c07b4-6566-40b5-803f-b96c3cbc95d1",
        "3f95c673-dc9b-4dfd-8a3e-fca07d25ff8f" .

soda:temp_setpoint_hvac_zone_R513 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R311 ;
    bf:uuid "1c2b8d07-4544-4a17-a92a-fe8818ae534e",
        "77bb412c-40c8-4a57-8b16-19a0abf71d18" .

soda:temp_setpoint_hvac_zone_R514 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R773 ;
    bf:uuid "22fd7a2b-562d-41ca-9e3b-a34888b86857",
        "ed71413d-b3e8-4caa-8267-172d6314a764" .

soda:temp_setpoint_hvac_zone_R515 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R677 ;
    bf:uuid "7be81f90-22ed-47e4-a7c5-734228c0bb9b",
        "aee609f6-dc3b-4546-b02b-c0fb5542f8bc" .

soda:temp_setpoint_hvac_zone_R516 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R651 ;
    bf:uuid "2a18c602-26cc-4d78-ac85-93ec16af06cf",
        "407722cf-027f-47df-bc42-b813bdefb5ec" .

soda:temp_setpoint_hvac_zone_R517 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C400C ;
    bf:uuid "86b3ab56-7547-4c63-ac1a-4bfe9d50ea6a",
        "cefa1795-493f-4f32-b2b0-c7d9b27cf467" .

soda:temp_setpoint_hvac_zone_R523 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C751 ;
    bf:uuid "7657a176-35ec-4738-a98e-26f733eedbae",
        "cd3a03ca-503b-4ab1-a0d8-984403c32b38" .

soda:temp_setpoint_hvac_zone_R524 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R508 ;
    bf:uuid "59d85a58-d15d-40a2-af23-bd6e7b9f6758",
        "840d2ddc-a096-4d5b-9879-0978cae41552" .

soda:temp_setpoint_hvac_zone_R525 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R283E ;
    bf:uuid "90bfb72f-2f6f-4ea1-8b69-146d7930d00e",
        "c0e2e3b6-0915-453d-a191-31e85bbfcc79" .

soda:temp_setpoint_hvac_zone_R527 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R419 ;
    bf:uuid "18881145-0054-4b1a-b296-dcec48ee6c27",
        "7261d2df-a847-4254-b6a7-2983ccbc5518" .

soda:temp_setpoint_hvac_zone_R529 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R337 ;
    bf:uuid "0578269d-e7b5-4a82-b37f-e77f78ab0323",
        "c6ed1ef1-e21e-4469-af0d-3b6b598701bd" .

soda:temp_setpoint_hvac_zone_R530 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C400B ;
    bf:uuid "981e1b6e-f240-45aa-bb1f-4e4ce970ec21",
        "ce191843-dae1-4fc0-b5ef-4fc1ebd1134c" .

soda:temp_setpoint_hvac_zone_R531 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R681A ;
    bf:uuid "4c5241a6-55e2-4469-b543-2bc400f5e7db",
        "f2619398-64e0-4aeb-bf48-5d1a4df1fac5" .

soda:temp_setpoint_hvac_zone_R533 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "306296d8-2433-419e-a5e3-0f56b920ccb7",
        "6a96de51-6e6b-4149-8eb1-17b77be13780" .

soda:temp_setpoint_hvac_zone_R534 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R419 ;
    bf:uuid "5a5ca0db-2d2a-45c7-85a9-91b43f30187c",
        "b8e22ac1-9e42-4dd4-bd9f-cc46604cfd7b" .

soda:temp_setpoint_hvac_zone_R535 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465_5 ;
    bf:uuid "5b46ea94-327a-408d-b426-28ee3cfab831",
        "ff4b8fa2-1bab-40d9-af34-1a486c12caf9" .

soda:temp_setpoint_hvac_zone_R537 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "b6d80433-d085-4f64-8b86-66f835483c4d",
        "fe55b889-483a-495f-b31a-8bfacd4a9854" .

soda:temp_setpoint_hvac_zone_R542 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R535 ;
    bf:uuid "44c53a59-8c51-48f4-9207-541a8fcc8339",
        "ab988d3f-d472-4a60-ad09-3951665b287c" .

soda:temp_setpoint_hvac_zone_R543 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R682 ;
    bf:uuid "1c7df4bd-4b76-400d-b97f-b2ad569c09f9",
        "2791d504-4d80-4e96-8955-058540e3e0e7" .

soda:temp_setpoint_hvac_zone_R544 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R184 ;
    bf:uuid "317cceb0-ad62-43b4-bed2-82a79bec8253",
        "54f08f62-fa9f-41dc-91c9-a3ac57f56687" .

soda:temp_setpoint_hvac_zone_R545 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465K ;
    bf:uuid "779d0fc9-b73d-43f1-8851-76552a5f7c15",
        "d89a4cb7-0578-4106-b5b4-680f84fe56b5" .

soda:temp_setpoint_hvac_zone_R551 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R665 ;
    bf:uuid "36c0e045-244d-44ed-a0d4-797df2c1575c",
        "c0cfd2dc-4f49-4c6a-b8b4-a29bc92ecef2" .

soda:temp_setpoint_hvac_zone_R552 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R598 ;
    bf:uuid "4bff962a-5cab-4925-b193-83f6c2195bf5",
        "889a76ff-a36b-4509-be88-9940b71f8412" .

soda:temp_setpoint_hvac_zone_R562A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R321 ;
    bf:uuid "14e5e716-e64a-4fac-9391-7933ab339d53",
        "2b2193de-d918-44f3-907a-122afaff1a93" .

soda:temp_setpoint_hvac_zone_R563 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R417 ;
    bf:uuid "36efbab2-61d5-479f-8b12-d99fdc8efd05",
        "cf64b01d-9fe3-44b1-ac67-6814d917b2a3" .

soda:temp_setpoint_hvac_zone_R564 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R327 ;
    bf:uuid "3f840e17-e8fc-47fd-8ca0-ecccde221c28",
        "9dba3602-3ddb-4da3-ab65-53262f2f2781" .

soda:temp_setpoint_hvac_zone_R566 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R530 ;
    bf:uuid "1072932a-1fdd-49cb-8dc0-7ead8c001c3f",
        "bb279493-e5f0-42c9-bf63-ca98d5ee8cf6" .

soda:temp_setpoint_hvac_zone_R567 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R562A ;
    bf:uuid "bf880b80-5291-4108-ac1c-266482e6a505",
        "ffbe0549-0cff-40f6-a0d4-96e019e1af02" .

soda:temp_setpoint_hvac_zone_R573 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R364 ;
    bf:uuid "45dc4f01-e61e-43d8-99ca-930ac4b0d367",
        "7db41aff-06ff-47ea-8606-d3f5d85c8beb" .

soda:temp_setpoint_hvac_zone_R576 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R395 ;
    bf:uuid "aac02c77-8fbc-44b5-9a15-56d00bccc3b9",
        "ecfd293e-b91a-4e03-aed0-f329e2e726db" .

soda:temp_setpoint_hvac_zone_R577 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R420A ;
    bf:uuid "5997af68-9f03-4f84-9b56-6abf498b27c5",
        "5dee563c-d5df-44c7-b5ef-d9ca386a3799" .

soda:temp_setpoint_hvac_zone_R579 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R447 ;
    bf:uuid "3306a6b6-4d3c-4013-8875-a7ed4bb73bd8",
        "a220af48-09dd-4811-a740-1a7a114fdfec" .

soda:temp_setpoint_hvac_zone_R580 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C611 ;
    bf:uuid "267a2796-df89-4a5a-b031-b35a34fe9636",
        "9c3dc07e-64e9-4363-840e-fc33c1ad3243" .

soda:temp_setpoint_hvac_zone_R582 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465K ;
    bf:uuid "1c00dff2-a19f-4a87-bbd7-7713981e3cfa",
        "5e70de70-b747-4dd0-8128-d4fb001cc3f2" .

soda:temp_setpoint_hvac_zone_R583 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R330A ;
    bf:uuid "085e1379-d33d-421b-832b-e3aac117233d",
        "36459a33-1785-4826-822c-1b167db9c6f7" .

soda:temp_setpoint_hvac_zone_R587 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R330B ;
    bf:uuid "19d21039-922c-4343-bf3e-03b5712ff5ff",
        "73d7355f-6103-4e03-9ee0-3af1a1b41f51" .

soda:temp_setpoint_hvac_zone_R595 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R524 ;
    bf:uuid "529b1a4d-5985-4fc1-9a60-35c9a218afae",
        "f97c0bfd-bacb-4805-8cc0-78fcb8fd9322" .

soda:temp_setpoint_hvac_zone_R598 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C400A ;
    bf:uuid "4d0c6730-1840-447f-8e11-de0e09b5da94",
        "b7b4e843-7463-4655-93af-adadc2fc77ca" .

soda:temp_setpoint_hvac_zone_R606 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R500A ;
    bf:uuid "4151c345-4827-46af-9ffb-5cab35cf4873",
        "86998d61-361c-4f88-8462-635486d1a951" .

soda:temp_setpoint_hvac_zone_R615 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R542 ;
    bf:uuid "4880689e-d639-46fc-bdf6-12214936b196",
        "f0ff426a-e66e-4d03-bc29-c7f7eef199fc" .

soda:temp_setpoint_hvac_zone_R617 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R347 ;
    bf:uuid "03da66f0-e933-4f40-9ead-57e4df1abf60",
        "5f4076bb-abb8-403a-bb40-1341bc181431" .

soda:temp_setpoint_hvac_zone_R621 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R517 ;
    bf:uuid "6b1ee5e0-a59b-4bca-a116-eaed8ba864d6",
        "b4ef3f95-00c5-4a01-9d83-88f4d8b4e138" .

soda:temp_setpoint_hvac_zone_R623 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R179 ;
    bf:uuid "8669bcca-bc41-4cfc-9ffa-1c2ace8ff9e3",
        "a2cb9d27-7d64-4da1-9573-58625087bc62" .

soda:temp_setpoint_hvac_zone_R625 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R187A ;
    bf:uuid "2449a968-b0a3-4146-a58a-3c272d9f5470",
        "589d3e13-4f84-461c-92bf-c84fbbfaa88c" .

soda:temp_setpoint_hvac_zone_R626 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R625 ;
    bf:uuid "0857e71a-d916-4013-8ed9-ed2e687bdbdd",
        "b3a25b9a-3c1d-463a-8356-f428e09eba54" .

soda:temp_setpoint_hvac_zone_R627 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R329 ;
    bf:uuid "8470a6a3-ffa1-4ed7-953d-57dab4c355ad",
        "f7904b0a-83d1-4a91-9fc7-b88303cf63b0" .

soda:temp_setpoint_hvac_zone_R629 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R349 ;
    bf:uuid "9d28d6e9-6723-4853-9ac3-3152b6804bf1",
        "df96f72b-a708-4b9a-a539-96f564dc611b" .

soda:temp_setpoint_hvac_zone_R631 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R349 ;
    bf:uuid "1964770a-77ce-4bf8-947c-ce57bd88c7b3",
        "6b4582d8-e9bc-4111-8ad4-851960ea733c" .

soda:temp_setpoint_hvac_zone_R633 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R283E ;
    bf:uuid "00e03800-c844-48ec-afc2-be5ad9775e18",
        "f357511a-542c-4bdd-bc0d-7ac281a478c9" .

soda:temp_setpoint_hvac_zone_R634 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "4045cf2f-7de1-4b52-a182-1f203dd1e2e1",
        "c6a287f5-63bc-422d-8c10-3234308d98c8" .

soda:temp_setpoint_hvac_zone_R635 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R313 ;
    bf:uuid "7792cc15-22fc-4e15-a552-c95c8dcbbaaa",
        "fe7f62ce-940a-44d3-9569-5de64e0d745f" .

soda:temp_setpoint_hvac_zone_R637 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R582 ;
    bf:uuid "129f198f-3924-4b71-b75a-e9c02d256616",
        "5be43ab3-5112-4e6b-84b5-2dd86c6ecc11" .

soda:temp_setpoint_hvac_zone_R639 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R330B ;
    bf:uuid "709d2d1f-77e6-4b69-a980-9126df01c62e",
        "b77e80f9-1ad9-498a-8c98-c818ae46e0e8" .

soda:temp_setpoint_hvac_zone_R643 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R531 ;
    bf:uuid "b5b1e5df-2e38-4af3-a767-8e620daf52e4",
        "b9bace56-007f-4310-9311-36a0cd2b3c99" .

soda:temp_setpoint_hvac_zone_R645 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C511 ;
    bf:uuid "b829c88d-bd1e-42a3-8f9f-cc6a3b0d3cd2",
        "c6986f6d-901e-421e-8c20-e2fe2ccb750e" .

soda:temp_setpoint_hvac_zone_R651 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C711 ;
    bf:uuid "2f4d7cd5-9a6c-47e5-b315-ad2ee7a53456",
        "f7476af2-cd69-4df3-8dc5-23bb8942493f" .

soda:temp_setpoint_hvac_zone_R652 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R665 ;
    bf:uuid "b8ca5cc0-a446-47e9-9db3-924f5bbf2d16",
        "e5db55b7-28cb-4084-be72-5168a148f757" .

soda:temp_setpoint_hvac_zone_R665 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R682 ;
    bf:uuid "8335c6d5-b671-441d-a792-9cd0b05bb1a5",
        "dec68df2-6a5e-4319-9521-3c96cee72b74" .

soda:temp_setpoint_hvac_zone_R671 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R438 ;
    bf:uuid "db48d7d3-acba-453b-8a76-907b6736c17f",
        "e62b39fe-0a9c-48eb-beaa-02d746de151b" .

soda:temp_setpoint_hvac_zone_R673 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R582 ;
    bf:uuid "52aa4531-898a-42c4-92f9-fbf3f5401ef8",
        "94817d86-13a3-4342-9eec-43af54b98b24" .

soda:temp_setpoint_hvac_zone_R675 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R398 ;
    bf:uuid "947424bd-4723-4cac-9787-0c1841f6fa0c",
        "df3ea102-eafc-49d0-8100-627d0e0e2d4b" .

soda:temp_setpoint_hvac_zone_R676 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R544 ;
    bf:uuid "155f1be0-648c-4f39-bf58-1aaccc764478",
        "2f2de2c5-75d0-4279-ad05-5460b8bc6aa3" .

soda:temp_setpoint_hvac_zone_R677 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R765 ;
    bf:uuid "da6abdfe-bfc9-4c3d-a428-ba94a9b9651f",
        "fa6c4fea-316a-48f9-a5d9-d7141315743b" .

soda:temp_setpoint_hvac_zone_R678 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R542 ;
    bf:uuid "130628c5-ba24-4c02-8cc5-4792076b8023",
        "7754d9eb-7483-41b8-8889-83c022c432cc" .

soda:temp_setpoint_hvac_zone_R681A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465D ;
    bf:uuid "05d53ad8-bf8b-4179-b0b0-f4a745d1fbd8",
        "a64c5de4-f9d9-43d9-b876-1606f1c89ce6" .

soda:temp_setpoint_hvac_zone_R681B a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R385 ;
    bf:uuid "15f9818c-81ec-4663-8e1d-cfbd54feeac3",
        "82455e82-55ab-4128-ab25-c71851ab96a4" .

soda:temp_setpoint_hvac_zone_R682 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R587 ;
    bf:uuid "4a970352-6041-49c7-b224-3816b723576b",
        "58eae6bd-3097-4c51-ba6c-30dc79962765" .

soda:temp_setpoint_hvac_zone_R683 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R542 ;
    bf:uuid "b8d1f5cc-f232-4bea-99a6-25679be87d3a",
        "d78a0cf4-e670-4ce6-8796-1bda43a1a6ef" .

soda:temp_setpoint_hvac_zone_R684 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R290 ;
    bf:uuid "64078601-7977-4730-b5cd-1b4f237438e3",
        "d8e5298c-c2f6-4b5e-9bce-204de298d8bc" .

soda:temp_setpoint_hvac_zone_R685 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R564 ;
    bf:uuid "242f0ccc-85dd-4792-b88e-ad850c339b8d",
        "84bb0370-6888-43c0-ad36-f1b95e17a96b" .

soda:temp_setpoint_hvac_zone_R687 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R430A ;
    bf:uuid "2a8829cf-189c-4983-b2cf-32f4bfcc15c9",
        "69d76e61-d06d-40ae-b20d-6eeab3110adf" .

soda:temp_setpoint_hvac_zone_R689 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R551 ;
    bf:uuid "35fcaa5a-1c2d-4545-be5d-e4bca5ebbef1",
        "b96639d3-b0e7-4cc1-abd7-e32ec5c05832" .

soda:temp_setpoint_hvac_zone_R695 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R551 ;
    bf:uuid "2d8409ea-b14a-46c2-9f19-a65910c4eb17",
        "8fdca3c9-f4ca-4a3f-a4a3-25e8745e3cea" .

soda:temp_setpoint_hvac_zone_R698 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R383 ;
    bf:uuid "38df5f75-2b05-4a85-8958-4b28e44a24f7",
        "51b52553-7add-43c3-8c55-0e1a694dea37" .

soda:temp_setpoint_hvac_zone_R719 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R527 ;
    bf:uuid "2bdc653f-ca46-48b1-8f9b-d0c9920c730b",
        "69e62172-6b9e-4589-924a-e841a36cdfc3" .

soda:temp_setpoint_hvac_zone_R721 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C300B ;
    bf:uuid "fea34926-9c53-48af-bcd0-5bba5bac0d9e",
        "fef2212c-b7a8-49ca-9234-8f7b7e217d6a" .

soda:temp_setpoint_hvac_zone_R723 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R681B ;
    bf:uuid "2eedf10d-9d95-499f-ae52-2ca58ed2523e",
        "89093b85-e212-45e6-9dae-8b31700387d3" .

soda:temp_setpoint_hvac_zone_R725 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R5511 ;
    bf:uuid "29dacfc7-44ce-4b8d-8946-e2d6be91dffc",
        "30072863-af80-4f3b-bef9-7d749b13aa28" .

soda:temp_setpoint_hvac_zone_R726 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R336 ;
    bf:uuid "a92c4adc-aae8-445d-938b-33caa78112c7",
        "e9518831-5a39-48c8-95ab-73795d215ba3" .

soda:temp_setpoint_hvac_zone_R727 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R317 ;
    bf:uuid "870a5582-4f96-4d6d-b345-f10e3c322e4e",
        "fd97d40c-5afb-4e59-a0bb-d392e5c0b580" .

soda:temp_setpoint_hvac_zone_R729 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R695 ;
    bf:uuid "972f14e3-a590-4b0b-9502-96318919d7d8",
        "e8bec977-2137-470d-b53c-7ae6c5eb81d2" .

soda:temp_setpoint_hvac_zone_R731 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R726 ;
    bf:uuid "16b642d8-2753-4df5-b8ed-d1068b31d0a8",
        "6653cccc-6438-4c2a-aa5e-ddfae1a3cf32" .

soda:temp_setpoint_hvac_zone_R733 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R311 ;
    bf:uuid "873df72f-e0ba-496f-8009-e12d0cda4ef7",
        "e1d642ed-8339-4ec1-987c-a55ce733c152" .

soda:temp_setpoint_hvac_zone_R734 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C511 ;
    bf:uuid "b4b58fc1-5999-4c78-aeec-2499caad3c89",
        "e484d19a-05b1-4f59-a86b-b134f34708cb" .

soda:temp_setpoint_hvac_zone_R735 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R413 ;
    bf:uuid "c685826a-0c6e-49c4-8574-eb4676afc56b",
        "f1251af0-2066-44d4-a28d-1b244e8931ac" .

soda:temp_setpoint_hvac_zone_R737 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R447 ;
    bf:uuid "67f3d369-f554-4d44-9e91-265d6940f88d",
        "ab3f994d-8ab9-4035-8507-94793d0705bc" .

soda:temp_setpoint_hvac_zone_R739 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C180 ;
    bf:uuid "470619f5-4d79-4712-98ad-384ed41ccb2a",
        "5dc2be24-b09c-4c01-8e20-8ec29213693a" .

soda:temp_setpoint_hvac_zone_R741 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R529 ;
    bf:uuid "0059c739-e120-4502-b826-33b90d9947e7",
        "c8342e93-7985-4276-bf07-6d2a4f41d371" .

soda:temp_setpoint_hvac_zone_R752 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C611 ;
    bf:uuid "161d4dbe-c8a3-44c7-b24f-0fa74cf58e20",
        "2bbb3f6a-4311-485c-be24-4c676aa22346" .

soda:temp_setpoint_hvac_zone_R765 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C180 ;
    bf:uuid "11c11821-6293-4494-ba8a-eed70614e566",
        "bf420ad6-4411-413d-a755-c4cdabfe4235" .

soda:temp_setpoint_hvac_zone_R771 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R273 ;
    bf:uuid "11231dbc-2d04-4990-84fd-eb3bf7397dff",
        "6981c505-aee2-4d21-8fb4-1071495e5c10" .

soda:temp_setpoint_hvac_zone_R773 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R733 ;
    bf:uuid "b1171b1b-461c-469f-977d-dd1f6d8a026e",
        "e7fef530-4c17-4ce7-95cd-102b947ea2aa" .

soda:temp_setpoint_hvac_zone_R775 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R563 ;
    bf:uuid "86a0b548-2693-4766-bfed-ddae844368e5",
        "d0e3abf5-1dda-409d-9941-bc04b35c395d" .

soda:temp_setpoint_hvac_zone_R776 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R373 ;
    bf:uuid "0d2f062a-4d17-48d5-a627-5777d5d349e1",
        "a1098990-ec5d-41e0-9d43-aa1de6ff8519" .

soda:temp_setpoint_hvac_zone_R777 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R381 ;
    bf:uuid "0d3adc0f-586e-4705-8e79-ed073b753eb0",
        "2d78fae5-3795-4579-bf86-f3c1a7fbf2a5" .

soda:temp_setpoint_hvac_zone_R779 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R413 ;
    bf:uuid "6b1eb382-b561-48ca-a1be-3c8998566765",
        "daec2492-59aa-4ccc-91e6-9277de9570e8" .

soda:temp_setpoint_hvac_zone_R781 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R683 ;
    bf:uuid "ba8569ec-7b84-48c9-a35d-27031248ca19",
        "d8472975-80dc-4d1e-b4e0-69127c40f7bf" .

soda:temp_setpoint_hvac_zone_R783 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R419 ;
    bf:uuid "5e1aca7b-928a-443b-b772-ac54c55ceafd",
        "699e8dc7-5db9-4e9b-8d71-314995ff9008" .

soda:temp_setpoint_hvac_zone_R784 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_C400A ;
    bf:uuid "1e560a83-88a5-4243-b57b-369651de1dc6",
        "528b375d-bc3a-4638-ba14-84340103b24f" .

soda:temp_setpoint_hvac_zone_R785 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R684 ;
    bf:uuid "234b3cfa-b03c-4178-8cc0-b3de56d4c303",
        "234b69ed-631b-4db2-b196-a87eab006054" .

soda:temp_setpoint_hvac_zone_R787 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R364 ;
    bf:uuid "ec6a6079-c04f-4e01-8857-874c98474997",
        "fc3d1eff-963d-4691-95ae-8e6635b966e4" .

soda:temp_setpoint_hvac_zone_R789 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R465_6 ;
    bf:uuid "04d959d8-9ea5-4532-af61-1a097a6e783e",
        "b381fd01-7c25-4718-8d6a-85452256a11e" .

soda:temp_setpoint_hvac_zone_R795 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R430 ;
    bf:uuid "4a3f2421-82be-43f5-bac3-4e7a926ab692",
        "a1e223d5-f3de-4f14-a1bf-3365b6fd1951" .

soda:temp_setpoint_hvac_zone_R798 a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R795 ;
    bf:uuid "6764fcac-ebe5-4a82-a1a3-a8d2aaee558c",
        "e3ed29c8-e86b-4f36-80b6-a636804f7415" .

soda:temp_setpoint_hvac_zone_R800A a brick:Zone_Temperature_Setpoint ;
    bf:isLocatedIn soda:room_R600A ;
    bf:uuid "73b7d3da-0f16-4cb9-ab57-a542fc800476",
        "e4938449-4bbd-4322-a63b-4eb7c41954cd" .

soda:vav_C180 a brick:VAV ;
    bf:feeds soda:hvac_zone_C180 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C180,
        soda:temp_sensor_hvac_zone_C180,
        soda:temp_setpoint_hvac_zone_C180 .

soda:vav_C300 a brick:VAV ;
    bf:feeds soda:hvac_zone_C300 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C300,
        soda:temp_sensor_hvac_zone_C300,
        soda:temp_setpoint_hvac_zone_C300 .

soda:vav_C300B a brick:VAV ;
    bf:feeds soda:hvac_zone_C300B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C300B,
        soda:temp_sensor_hvac_zone_C300B,
        soda:temp_setpoint_hvac_zone_C300B .

soda:vav_C300T a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C300T ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C300T,
        soda:reheat_sensor_hvac_zone_C300T,
        soda:temp_sensor_hvac_zone_C300T,
        soda:temp_setpoint_hvac_zone_C300T .

soda:vav_C400A a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C400A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C400A,
        soda:reheat_sensor_hvac_zone_C400A,
        soda:temp_sensor_hvac_zone_C400A,
        soda:temp_setpoint_hvac_zone_C400A .

soda:vav_C400B a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C400B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C400B,
        soda:reheat_sensor_hvac_zone_C400B,
        soda:temp_sensor_hvac_zone_C400B,
        soda:temp_setpoint_hvac_zone_C400B .

soda:vav_C400C a brick:VAV ;
    bf:feeds soda:hvac_zone_C400C ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C400C,
        soda:temp_sensor_hvac_zone_C400C,
        soda:temp_setpoint_hvac_zone_C400C .

soda:vav_C411 a brick:VAV ;
    bf:feeds soda:hvac_zone_C411 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_C411,
        soda:temp_setpoint_hvac_zone_C411 .

soda:vav_C500A a brick:VAV ;
    bf:feeds soda:hvac_zone_C500A ;
    bf:hasPoint soda:temp_sensor_hvac_zone_C500A,
        soda:temp_setpoint_hvac_zone_C500A .

soda:vav_C500B a brick:VAV ;
    bf:feeds soda:hvac_zone_C500B ;
    bf:hasPoint soda:temp_sensor_hvac_zone_C500B,
        soda:temp_setpoint_hvac_zone_C500B .

soda:vav_C511 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C511 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C511,
        soda:reheat_sensor_hvac_zone_C511,
        soda:temp_sensor_hvac_zone_C511,
        soda:temp_setpoint_hvac_zone_C511 .

soda:vav_C600A a brick:VAV ;
    bf:feeds soda:hvac_zone_C600A ;
    bf:hasPoint soda:temp_sensor_hvac_zone_C600A,
        soda:temp_setpoint_hvac_zone_C600A .

soda:vav_C600B a brick:VAV ;
    bf:feeds soda:hvac_zone_C600B ;
    bf:hasPoint soda:temp_sensor_hvac_zone_C600B,
        soda:temp_setpoint_hvac_zone_C600B .

soda:vav_C611 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C611 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C611,
        soda:reheat_sensor_hvac_zone_C611,
        soda:temp_sensor_hvac_zone_C611,
        soda:temp_setpoint_hvac_zone_C611 .

soda:vav_C700A a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C700A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C700A,
        soda:reheat_sensor_hvac_zone_C700A,
        soda:temp_sensor_hvac_zone_C700A,
        soda:temp_setpoint_hvac_zone_C700A .

soda:vav_C700B a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C700B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C700B,
        soda:reheat_sensor_hvac_zone_C700B,
        soda:temp_sensor_hvac_zone_C700B,
        soda:temp_setpoint_hvac_zone_C700B .

soda:vav_C700C a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C700C ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C700C,
        soda:reheat_sensor_hvac_zone_C700C,
        soda:temp_sensor_hvac_zone_C700C,
        soda:temp_setpoint_hvac_zone_C700C .

soda:vav_C700D a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C700D ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C700D,
        soda:reheat_sensor_hvac_zone_C700D,
        soda:temp_sensor_hvac_zone_C700D,
        soda:temp_setpoint_hvac_zone_C700D .

soda:vav_C711 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C711 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C711,
        soda:reheat_sensor_hvac_zone_C711,
        soda:temp_sensor_hvac_zone_C711,
        soda:temp_setpoint_hvac_zone_C711 .

soda:vav_C751 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_C751 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_C751,
        soda:reheat_sensor_hvac_zone_C751,
        soda:temp_sensor_hvac_zone_C751,
        soda:temp_setpoint_hvac_zone_C751 .

soda:vav_R184 a brick:VAV ;
    bf:feeds soda:hvac_zone_R184 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R184,
        soda:temp_sensor_hvac_zone_R184,
        soda:temp_setpoint_hvac_zone_R184 .

soda:vav_R187 a brick:VAV ;
    bf:feeds soda:hvac_zone_R187 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R187,
        soda:temp_sensor_hvac_zone_R187,
        soda:temp_setpoint_hvac_zone_R187 .

soda:vav_R187A a brick:VAV ;
    bf:feeds soda:hvac_zone_R187A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R187A,
        soda:temp_sensor_hvac_zone_R187A,
        soda:temp_setpoint_hvac_zone_R187A .

soda:vav_R190A a brick:VAV ;
    bf:feeds soda:hvac_zone_R190A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R190A,
        soda:temp_sensor_hvac_zone_R190A,
        soda:temp_setpoint_hvac_zone_R190A .

soda:vav_R190B a brick:VAV ;
    bf:feeds soda:hvac_zone_R190B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R190B,
        soda:temp_sensor_hvac_zone_R190B,
        soda:temp_setpoint_hvac_zone_R190B .

soda:vav_R252 a brick:VAV ;
    bf:feeds soda:hvac_zone_R252 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R252,
        soda:temp_sensor_hvac_zone_R252,
        soda:temp_setpoint_hvac_zone_R252 .

soda:vav_R271 a brick:VAV ;
    bf:feeds soda:hvac_zone_R271 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R271,
        soda:temp_sensor_hvac_zone_R271,
        soda:temp_setpoint_hvac_zone_R271 .

soda:vav_R273 a brick:VAV ;
    bf:feeds soda:hvac_zone_R273 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R273,
        soda:temp_sensor_hvac_zone_R273,
        soda:temp_setpoint_hvac_zone_R273 .

soda:vav_R275 a brick:VAV ;
    bf:feeds soda:hvac_zone_R275 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R275,
        soda:temp_sensor_hvac_zone_R275,
        soda:temp_setpoint_hvac_zone_R275 .

soda:vav_R277 a brick:VAV ;
    bf:feeds soda:hvac_zone_R277 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R277,
        soda:temp_sensor_hvac_zone_R277,
        soda:temp_setpoint_hvac_zone_R277 .

soda:vav_R280 a brick:VAV ;
    bf:feeds soda:hvac_zone_R280 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R280,
        soda:temp_sensor_hvac_zone_R280,
        soda:temp_setpoint_hvac_zone_R280 .

soda:vav_R283E a brick:VAV ;
    bf:feeds soda:hvac_zone_R283E ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R283E,
        soda:temp_sensor_hvac_zone_R283E,
        soda:temp_setpoint_hvac_zone_R283E .

soda:vav_R284 a brick:VAV ;
    bf:feeds soda:hvac_zone_R284 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R284,
        soda:temp_sensor_hvac_zone_R284,
        soda:temp_setpoint_hvac_zone_R284 .

soda:vav_R287 a brick:VAV ;
    bf:feeds soda:hvac_zone_R287 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R287,
        soda:temp_sensor_hvac_zone_R287,
        soda:temp_setpoint_hvac_zone_R287 .

soda:vav_R288 a brick:VAV ;
    bf:feeds soda:hvac_zone_R288 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R288,
        soda:temp_sensor_hvac_zone_R288,
        soda:temp_setpoint_hvac_zone_R288 .

soda:vav_R290 a brick:VAV ;
    bf:feeds soda:hvac_zone_R290 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R290,
        soda:temp_sensor_hvac_zone_R290,
        soda:temp_setpoint_hvac_zone_R290 .

soda:vav_R306 a brick:VAV ;
    bf:feeds soda:hvac_zone_R306 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R306,
        soda:temp_setpoint_hvac_zone_R306 .

soda:vav_R310 a brick:VAV ;
    bf:feeds soda:hvac_zone_R310 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R310,
        soda:temp_sensor_hvac_zone_R310,
        soda:temp_setpoint_hvac_zone_R310 .

soda:vav_R311 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R311 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R311,
        soda:reheat_sensor_hvac_zone_R311,
        soda:temp_sensor_hvac_zone_R311,
        soda:temp_setpoint_hvac_zone_R311 .

soda:vav_R313 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R313 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R313,
        soda:reheat_sensor_hvac_zone_R313,
        soda:temp_sensor_hvac_zone_R313,
        soda:temp_setpoint_hvac_zone_R313 .

soda:vav_R315 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R315 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R315,
        soda:reheat_sensor_hvac_zone_R315,
        soda:temp_sensor_hvac_zone_R315,
        soda:temp_setpoint_hvac_zone_R315 .

soda:vav_R316 a brick:VAV ;
    bf:feeds soda:hvac_zone_R316 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R316,
        soda:temp_sensor_hvac_zone_R316,
        soda:temp_setpoint_hvac_zone_R316 .

soda:vav_R317 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R317 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R317,
        soda:reheat_sensor_hvac_zone_R317,
        soda:temp_sensor_hvac_zone_R317,
        soda:temp_setpoint_hvac_zone_R317 .

soda:vav_R319 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R319 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R319,
        soda:reheat_sensor_hvac_zone_R319,
        soda:temp_sensor_hvac_zone_R319,
        soda:temp_setpoint_hvac_zone_R319 .

soda:vav_R320 a brick:VAV ;
    bf:feeds soda:hvac_zone_R320 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R320,
        soda:temp_sensor_hvac_zone_R320,
        soda:temp_setpoint_hvac_zone_R320 .

soda:vav_R321 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R321 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R321,
        soda:reheat_sensor_hvac_zone_R321,
        soda:temp_sensor_hvac_zone_R321,
        soda:temp_setpoint_hvac_zone_R321 .

soda:vav_R323 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R323 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R323,
        soda:reheat_sensor_hvac_zone_R323,
        soda:temp_sensor_hvac_zone_R323,
        soda:temp_setpoint_hvac_zone_R323 .

soda:vav_R325 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R325 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R325,
        soda:reheat_sensor_hvac_zone_R325,
        soda:temp_sensor_hvac_zone_R325,
        soda:temp_setpoint_hvac_zone_R325 .

soda:vav_R326 a brick:VAV ;
    bf:feeds soda:hvac_zone_R326 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R326,
        soda:temp_sensor_hvac_zone_R326,
        soda:temp_setpoint_hvac_zone_R326 .

soda:vav_R327 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R327 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R327,
        soda:reheat_sensor_hvac_zone_R327,
        soda:temp_sensor_hvac_zone_R327,
        soda:temp_setpoint_hvac_zone_R327 .

soda:vav_R329 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R329 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R329,
        soda:reheat_sensor_hvac_zone_R329,
        soda:temp_sensor_hvac_zone_R329,
        soda:temp_setpoint_hvac_zone_R329 .

soda:vav_R330A a brick:VAV ;
    bf:feeds soda:hvac_zone_R330A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R330A,
        soda:temp_sensor_hvac_zone_R330A,
        soda:temp_setpoint_hvac_zone_R330A .

soda:vav_R330B a brick:VAV ;
    bf:feeds soda:hvac_zone_R330B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R330B,
        soda:temp_sensor_hvac_zone_R330B,
        soda:temp_setpoint_hvac_zone_R330B .

soda:vav_R331 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R331 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R331,
        soda:reheat_sensor_hvac_zone_R331,
        soda:temp_sensor_hvac_zone_R331,
        soda:temp_setpoint_hvac_zone_R331 .

soda:vav_R333 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R333 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R333,
        soda:reheat_sensor_hvac_zone_R333,
        soda:temp_sensor_hvac_zone_R333,
        soda:temp_setpoint_hvac_zone_R333 .

soda:vav_R336 a brick:VAV ;
    bf:feeds soda:hvac_zone_R336 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R336,
        soda:temp_sensor_hvac_zone_R336,
        soda:temp_setpoint_hvac_zone_R336 .

soda:vav_R337 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R337 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R337,
        soda:reheat_sensor_hvac_zone_R337,
        soda:temp_sensor_hvac_zone_R337,
        soda:temp_setpoint_hvac_zone_R337 .

soda:vav_R337A a brick:VAV ;
    bf:feeds soda:hvac_zone_R337A ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R337A,
        soda:temp_setpoint_hvac_zone_R337A .

soda:vav_R339 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R339 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R339,
        soda:reheat_sensor_hvac_zone_R339,
        soda:temp_sensor_hvac_zone_R339,
        soda:temp_setpoint_hvac_zone_R339 .

soda:vav_R340 a brick:VAV ;
    bf:feeds soda:hvac_zone_R340 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R340,
        soda:temp_sensor_hvac_zone_R340,
        soda:temp_setpoint_hvac_zone_R340 .

soda:vav_R341 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R341 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R341,
        soda:reheat_sensor_hvac_zone_R341,
        soda:temp_sensor_hvac_zone_R341,
        soda:temp_setpoint_hvac_zone_R341 .

soda:vav_R342 a brick:VAV ;
    bf:feeds soda:hvac_zone_R342 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R342,
        soda:temp_sensor_hvac_zone_R342,
        soda:temp_setpoint_hvac_zone_R342 .

soda:vav_R343 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R343 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R343,
        soda:reheat_sensor_hvac_zone_R343,
        soda:temp_sensor_hvac_zone_R343,
        soda:temp_setpoint_hvac_zone_R343 .

soda:vav_R345 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R345 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R345,
        soda:reheat_sensor_hvac_zone_R345,
        soda:temp_sensor_hvac_zone_R345,
        soda:temp_setpoint_hvac_zone_R345 .

soda:vav_R347 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R347 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R347,
        soda:reheat_sensor_hvac_zone_R347,
        soda:temp_sensor_hvac_zone_R347,
        soda:temp_setpoint_hvac_zone_R347 .

soda:vav_R349 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R349 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R349,
        soda:reheat_sensor_hvac_zone_R349,
        soda:temp_sensor_hvac_zone_R349,
        soda:temp_setpoint_hvac_zone_R349 .

soda:vav_R352 a brick:VAV ;
    bf:feeds soda:hvac_zone_R352 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R352,
        soda:temp_sensor_hvac_zone_R352,
        soda:temp_setpoint_hvac_zone_R352 .

soda:vav_R364 a brick:VAV ;
    bf:feeds soda:hvac_zone_R364 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R364,
        soda:temp_sensor_hvac_zone_R364,
        soda:temp_setpoint_hvac_zone_R364 .

soda:vav_R365 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R365 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R365,
        soda:reheat_sensor_hvac_zone_R365,
        soda:temp_sensor_hvac_zone_R365,
        soda:temp_setpoint_hvac_zone_R365 .

soda:vav_R367 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R367 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R367,
        soda:reheat_sensor_hvac_zone_R367,
        soda:temp_sensor_hvac_zone_R367,
        soda:temp_setpoint_hvac_zone_R367 .

soda:vav_R373 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R373 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R373,
        soda:reheat_sensor_hvac_zone_R373,
        soda:temp_sensor_hvac_zone_R373,
        soda:temp_setpoint_hvac_zone_R373 .

soda:vav_R375 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R375 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R375,
        soda:reheat_sensor_hvac_zone_R375,
        soda:temp_sensor_hvac_zone_R375,
        soda:temp_setpoint_hvac_zone_R375 .

soda:vav_R376A a brick:VAV ;
    bf:feeds soda:hvac_zone_R376A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R376A,
        soda:temp_sensor_hvac_zone_R376A,
        soda:temp_setpoint_hvac_zone_R376A .

soda:vav_R377 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R377 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R377,
        soda:reheat_sensor_hvac_zone_R377,
        soda:temp_sensor_hvac_zone_R377,
        soda:temp_setpoint_hvac_zone_R377 .

soda:vav_R379 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R379 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R379,
        soda:reheat_sensor_hvac_zone_R379,
        soda:temp_sensor_hvac_zone_R379,
        soda:temp_setpoint_hvac_zone_R379 .

soda:vav_R380 a brick:VAV ;
    bf:feeds soda:hvac_zone_R380 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R380,
        soda:temp_sensor_hvac_zone_R380,
        soda:temp_setpoint_hvac_zone_R380 .

soda:vav_R381 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R381 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R381,
        soda:reheat_sensor_hvac_zone_R381,
        soda:temp_sensor_hvac_zone_R381,
        soda:temp_setpoint_hvac_zone_R381 .

soda:vav_R383 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R383 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R383,
        soda:reheat_sensor_hvac_zone_R383,
        soda:temp_sensor_hvac_zone_R383,
        soda:temp_setpoint_hvac_zone_R383 .

soda:vav_R384 a brick:VAV ;
    bf:feeds soda:hvac_zone_R384 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R384,
        soda:temp_sensor_hvac_zone_R384,
        soda:temp_setpoint_hvac_zone_R384 .

soda:vav_R385 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R385 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R385,
        soda:reheat_sensor_hvac_zone_R385,
        soda:temp_sensor_hvac_zone_R385,
        soda:temp_setpoint_hvac_zone_R385 .

soda:vav_R389 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R389 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R389,
        soda:reheat_sensor_hvac_zone_R389,
        soda:temp_sensor_hvac_zone_R389,
        soda:temp_setpoint_hvac_zone_R389 .

soda:vav_R393 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R393 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R393,
        soda:reheat_sensor_hvac_zone_R393,
        soda:temp_sensor_hvac_zone_R393,
        soda:temp_setpoint_hvac_zone_R393 .

soda:vav_R395 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R395 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R395,
        soda:reheat_sensor_hvac_zone_R395,
        soda:temp_sensor_hvac_zone_R395,
        soda:temp_setpoint_hvac_zone_R395 .

soda:vav_R398 a brick:VAV ;
    bf:feeds soda:hvac_zone_R398 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R398,
        soda:temp_sensor_hvac_zone_R398,
        soda:temp_setpoint_hvac_zone_R398 .

soda:vav_R405A a brick:VAV ;
    bf:feeds soda:hvac_zone_R405A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R405A,
        soda:temp_sensor_hvac_zone_R405A,
        soda:temp_setpoint_hvac_zone_R405A .

soda:vav_R405B a brick:VAV ;
    bf:feeds soda:hvac_zone_R405B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R405B,
        soda:temp_sensor_hvac_zone_R405B,
        soda:temp_setpoint_hvac_zone_R405B .

soda:vav_R410A a brick:VAV ;
    bf:feeds soda:hvac_zone_R410A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R410A,
        soda:temp_sensor_hvac_zone_R410A,
        soda:temp_setpoint_hvac_zone_R410A .

soda:vav_R410B a brick:VAV ;
    bf:feeds soda:hvac_zone_R410B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R410B,
        soda:temp_sensor_hvac_zone_R410B,
        soda:temp_setpoint_hvac_zone_R410B .

soda:vav_R411 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R411 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R411,
        soda:reheat_sensor_hvac_zone_R411 .

soda:vav_R413 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R413 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R413,
        soda:reheat_sensor_hvac_zone_R413,
        soda:temp_sensor_hvac_zone_R413,
        soda:temp_setpoint_hvac_zone_R413 .

soda:vav_R415 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R415 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R415,
        soda:reheat_sensor_hvac_zone_R415,
        soda:temp_sensor_hvac_zone_R415,
        soda:temp_setpoint_hvac_zone_R415 .

soda:vav_R416 a brick:VAV ;
    bf:feeds soda:hvac_zone_R416 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R416,
        soda:temp_sensor_hvac_zone_R416,
        soda:temp_setpoint_hvac_zone_R416 .

soda:vav_R417 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R417 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R417,
        soda:reheat_sensor_hvac_zone_R417,
        soda:temp_sensor_hvac_zone_R417,
        soda:temp_setpoint_hvac_zone_R417 .

soda:vav_R419 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R419 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R419,
        soda:reheat_sensor_hvac_zone_R419,
        soda:temp_sensor_hvac_zone_R419,
        soda:temp_setpoint_hvac_zone_R419 .

soda:vav_R420 a brick:VAV ;
    bf:feeds soda:hvac_zone_R420 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R420,
        soda:temp_sensor_hvac_zone_R420,
        soda:temp_setpoint_hvac_zone_R420 .

soda:vav_R420A a brick:VAV ;
    bf:feeds soda:hvac_zone_R420A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R420A,
        soda:temp_sensor_hvac_zone_R420A,
        soda:temp_setpoint_hvac_zone_R420A .

soda:vav_R421 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R421 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R421,
        soda:reheat_sensor_hvac_zone_R421,
        soda:temp_sensor_hvac_zone_R421,
        soda:temp_setpoint_hvac_zone_R421 .

soda:vav_R430 a brick:VAV ;
    bf:feeds soda:hvac_zone_R430 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R430,
        soda:temp_sensor_hvac_zone_R430,
        soda:temp_setpoint_hvac_zone_R430 .

soda:vav_R430A a brick:VAV ;
    bf:feeds soda:hvac_zone_R430A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R430A,
        soda:temp_sensor_hvac_zone_R430A,
        soda:temp_setpoint_hvac_zone_R430A .

soda:vav_R434 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R434 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R434,
        soda:reheat_sensor_hvac_zone_R434,
        soda:temp_sensor_hvac_zone_R434,
        soda:temp_setpoint_hvac_zone_R434 .

soda:vav_R438 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R438 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R438,
        soda:reheat_sensor_hvac_zone_R438,
        soda:temp_sensor_hvac_zone_R438,
        soda:temp_setpoint_hvac_zone_R438 .

soda:vav_R440 a brick:VAV ;
    bf:feeds soda:hvac_zone_R440 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R440,
        soda:temp_sensor_hvac_zone_R440,
        soda:temp_setpoint_hvac_zone_R440 .

soda:vav_R441 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R441 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R441,
        soda:reheat_sensor_hvac_zone_R441,
        soda:temp_sensor_hvac_zone_R441,
        soda:temp_setpoint_hvac_zone_R441 .

soda:vav_R442 a brick:VAV ;
    bf:feeds soda:hvac_zone_R442 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R442,
        soda:temp_sensor_hvac_zone_R442,
        soda:temp_setpoint_hvac_zone_R442 .

soda:vav_R443 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R443 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R443,
        soda:reheat_sensor_hvac_zone_R443,
        soda:temp_sensor_hvac_zone_R443,
        soda:temp_setpoint_hvac_zone_R443 .

soda:vav_R444 a brick:VAV ;
    bf:feeds soda:hvac_zone_R444 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R444,
        soda:temp_sensor_hvac_zone_R444,
        soda:temp_setpoint_hvac_zone_R444 .

soda:vav_R445 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R445 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R445,
        soda:reheat_sensor_hvac_zone_R445,
        soda:temp_sensor_hvac_zone_R445,
        soda:temp_setpoint_hvac_zone_R445 .

soda:vav_R447 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R447 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R447,
        soda:reheat_sensor_hvac_zone_R447,
        soda:temp_sensor_hvac_zone_R447,
        soda:temp_setpoint_hvac_zone_R447 .

soda:vav_R449 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R449 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R449,
        soda:reheat_sensor_hvac_zone_R449,
        soda:temp_sensor_hvac_zone_R449,
        soda:temp_setpoint_hvac_zone_R449 .

soda:vav_R452 a brick:VAV ;
    bf:feeds soda:hvac_zone_R452 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R452 .

soda:vav_R465A a brick:VAV ;
    bf:feeds soda:hvac_zone_R465A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465A,
        soda:temp_sensor_hvac_zone_R465A,
        soda:temp_setpoint_hvac_zone_R465A .

soda:vav_R465B a brick:VAV ;
    bf:feeds soda:hvac_zone_R465B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465B,
        soda:temp_sensor_hvac_zone_R465B,
        soda:temp_setpoint_hvac_zone_R465B .

soda:vav_R465C a brick:VAV ;
    bf:feeds soda:hvac_zone_R465C ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R465C,
        soda:temp_setpoint_hvac_zone_R465C .

soda:vav_R465D a brick:VAV ;
    bf:feeds soda:hvac_zone_R465D ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465D,
        soda:temp_sensor_hvac_zone_R465D,
        soda:temp_setpoint_hvac_zone_R465D .

soda:vav_R465E a brick:VAV ;
    bf:feeds soda:hvac_zone_R465E ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R465E,
        soda:temp_setpoint_hvac_zone_R465E .

soda:vav_R465H a brick:VAV ;
    bf:feeds soda:hvac_zone_R465H ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R465H,
        soda:temp_setpoint_hvac_zone_R465H .

soda:vav_R465K a brick:VAV ;
    bf:feeds soda:hvac_zone_R465K ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465K,
        soda:temp_sensor_hvac_zone_R465K,
        soda:temp_setpoint_hvac_zone_R465K .

soda:vav_R465_3 a brick:VAV ;
    bf:feeds soda:hvac_zone_R465_3 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465_3,
        soda:temp_sensor_hvac_zone_R465_3,
        soda:temp_setpoint_hvac_zone_R465_3 .

soda:vav_R465_4 a brick:VAV ;
    bf:feeds soda:hvac_zone_R465_4 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465_4,
        soda:temp_sensor_hvac_zone_R465_4,
        soda:temp_setpoint_hvac_zone_R465_4 .

soda:vav_R465_5 a brick:VAV ;
    bf:feeds soda:hvac_zone_R465_5 ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R465_5,
        soda:temp_setpoint_hvac_zone_R465_5 .

soda:vav_R465_6 a brick:VAV ;
    bf:feeds soda:hvac_zone_R465_6 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465_6,
        soda:temp_sensor_hvac_zone_R465_6,
        soda:temp_setpoint_hvac_zone_R465_6 .

soda:vav_R465_7 a brick:VAV ;
    bf:feeds soda:hvac_zone_R465_7 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R465_7,
        soda:temp_sensor_hvac_zone_R465_7,
        soda:temp_setpoint_hvac_zone_R465_7 .

soda:vav_R498 a brick:VAV ;
    bf:feeds soda:hvac_zone_R498 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R498,
        soda:temp_sensor_hvac_zone_R498,
        soda:temp_setpoint_hvac_zone_R498 .

soda:vav_R500A a brick:VAV ;
    bf:feeds soda:hvac_zone_R500A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R500A .

soda:vav_R500B a brick:VAV ;
    bf:feeds soda:hvac_zone_R500B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R500B .

soda:vav_R508 a brick:VAV ;
    bf:feeds soda:hvac_zone_R508 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R508,
        soda:temp_sensor_hvac_zone_R508,
        soda:temp_setpoint_hvac_zone_R508 .

soda:vav_R510 a brick:VAV ;
    bf:feeds soda:hvac_zone_R510 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R510,
        soda:temp_sensor_hvac_zone_R510,
        soda:temp_setpoint_hvac_zone_R510 .

soda:vav_R513 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R513 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R513,
        soda:reheat_sensor_hvac_zone_R513,
        soda:temp_sensor_hvac_zone_R513,
        soda:temp_setpoint_hvac_zone_R513 .

soda:vav_R514 a brick:VAV ;
    bf:feeds soda:hvac_zone_R514 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R514,
        soda:temp_sensor_hvac_zone_R514,
        soda:temp_setpoint_hvac_zone_R514 .

soda:vav_R515 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R515 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R515,
        soda:reheat_sensor_hvac_zone_R515,
        soda:temp_sensor_hvac_zone_R515,
        soda:temp_setpoint_hvac_zone_R515 .

soda:vav_R516 a brick:VAV ;
    bf:feeds soda:hvac_zone_R516 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R516,
        soda:temp_sensor_hvac_zone_R516,
        soda:temp_setpoint_hvac_zone_R516 .

soda:vav_R517 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R517 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R517,
        soda:reheat_sensor_hvac_zone_R517,
        soda:temp_sensor_hvac_zone_R517,
        soda:temp_setpoint_hvac_zone_R517 .

soda:vav_R523 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R523 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R523,
        soda:reheat_sensor_hvac_zone_R523,
        soda:temp_sensor_hvac_zone_R523,
        soda:temp_setpoint_hvac_zone_R523 .

soda:vav_R524 a brick:VAV ;
    bf:feeds soda:hvac_zone_R524 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R524,
        soda:temp_sensor_hvac_zone_R524,
        soda:temp_setpoint_hvac_zone_R524 .

soda:vav_R525 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R525 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R525,
        soda:reheat_sensor_hvac_zone_R525,
        soda:temp_sensor_hvac_zone_R525,
        soda:temp_setpoint_hvac_zone_R525 .

soda:vav_R527 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R527 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R527,
        soda:reheat_sensor_hvac_zone_R527,
        soda:temp_sensor_hvac_zone_R527,
        soda:temp_setpoint_hvac_zone_R527 .

soda:vav_R529 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R529 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R529,
        soda:reheat_sensor_hvac_zone_R529,
        soda:temp_sensor_hvac_zone_R529,
        soda:temp_setpoint_hvac_zone_R529 .

soda:vav_R530 a brick:VAV ;
    bf:feeds soda:hvac_zone_R530 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R530,
        soda:temp_sensor_hvac_zone_R530,
        soda:temp_setpoint_hvac_zone_R530 .

soda:vav_R531 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R531 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R531,
        soda:reheat_sensor_hvac_zone_R531,
        soda:temp_sensor_hvac_zone_R531,
        soda:temp_setpoint_hvac_zone_R531 .

soda:vav_R533 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R533 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R533,
        soda:reheat_sensor_hvac_zone_R533,
        soda:temp_sensor_hvac_zone_R533,
        soda:temp_setpoint_hvac_zone_R533 .

soda:vav_R534 a brick:VAV ;
    bf:feeds soda:hvac_zone_R534 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R534,
        soda:temp_sensor_hvac_zone_R534,
        soda:temp_setpoint_hvac_zone_R534 .

soda:vav_R535 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R535 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R535,
        soda:reheat_sensor_hvac_zone_R535,
        soda:temp_sensor_hvac_zone_R535,
        soda:temp_setpoint_hvac_zone_R535 .

soda:vav_R537 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R537 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R537,
        soda:reheat_sensor_hvac_zone_R537,
        soda:temp_sensor_hvac_zone_R537,
        soda:temp_setpoint_hvac_zone_R537 .

soda:vav_R542 a brick:VAV ;
    bf:feeds soda:hvac_zone_R542 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R542,
        soda:temp_sensor_hvac_zone_R542,
        soda:temp_setpoint_hvac_zone_R542 .

soda:vav_R543 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R543 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R543,
        soda:reheat_sensor_hvac_zone_R543,
        soda:temp_sensor_hvac_zone_R543,
        soda:temp_setpoint_hvac_zone_R543 .

soda:vav_R544 a brick:VAV ;
    bf:feeds soda:hvac_zone_R544 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R544,
        soda:temp_sensor_hvac_zone_R544,
        soda:temp_setpoint_hvac_zone_R544 .

soda:vav_R545 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R545 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R545,
        soda:reheat_sensor_hvac_zone_R545,
        soda:temp_sensor_hvac_zone_R545,
        soda:temp_setpoint_hvac_zone_R545 .

soda:vav_R551 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R551 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R551,
        soda:reheat_sensor_hvac_zone_R551,
        soda:temp_sensor_hvac_zone_R551,
        soda:temp_setpoint_hvac_zone_R551 .

soda:vav_R5511 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R5511 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R5511,
        soda:reheat_sensor_hvac_zone_R5511 .

soda:vav_R552 a brick:VAV ;
    bf:feeds soda:hvac_zone_R552 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R552,
        soda:temp_sensor_hvac_zone_R552,
        soda:temp_setpoint_hvac_zone_R552 .

soda:vav_R562A a brick:VAV ;
    bf:feeds soda:hvac_zone_R562A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R562A,
        soda:temp_sensor_hvac_zone_R562A,
        soda:temp_setpoint_hvac_zone_R562A .

soda:vav_R563 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R563 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R563,
        soda:reheat_sensor_hvac_zone_R563,
        soda:temp_sensor_hvac_zone_R563,
        soda:temp_setpoint_hvac_zone_R563 .

soda:vav_R564 a brick:VAV ;
    bf:feeds soda:hvac_zone_R564 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R564,
        soda:temp_sensor_hvac_zone_R564,
        soda:temp_setpoint_hvac_zone_R564 .

soda:vav_R566 a brick:VAV ;
    bf:feeds soda:hvac_zone_R566 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R566,
        soda:temp_sensor_hvac_zone_R566,
        soda:temp_setpoint_hvac_zone_R566 .

soda:vav_R567 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R567 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R567,
        soda:reheat_sensor_hvac_zone_R567,
        soda:temp_sensor_hvac_zone_R567,
        soda:temp_setpoint_hvac_zone_R567 .

soda:vav_R573 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R573 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R573,
        soda:reheat_sensor_hvac_zone_R573,
        soda:temp_sensor_hvac_zone_R573,
        soda:temp_setpoint_hvac_zone_R573 .

soda:vav_R576 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R576 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R576,
        soda:reheat_sensor_hvac_zone_R576,
        soda:temp_sensor_hvac_zone_R576,
        soda:temp_setpoint_hvac_zone_R576 .

soda:vav_R577 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R577 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R577,
        soda:reheat_sensor_hvac_zone_R577,
        soda:temp_sensor_hvac_zone_R577,
        soda:temp_setpoint_hvac_zone_R577 .

soda:vav_R579 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R579 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R579,
        soda:reheat_sensor_hvac_zone_R579,
        soda:temp_sensor_hvac_zone_R579,
        soda:temp_setpoint_hvac_zone_R579 .

soda:vav_R580 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R580 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R580,
        soda:reheat_sensor_hvac_zone_R580,
        soda:temp_sensor_hvac_zone_R580,
        soda:temp_setpoint_hvac_zone_R580 .

soda:vav_R582 a brick:VAV ;
    bf:feeds soda:hvac_zone_R582 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R582,
        soda:temp_sensor_hvac_zone_R582,
        soda:temp_setpoint_hvac_zone_R582 .

soda:vav_R582_1 a brick:VAV ;
    bf:feeds soda:hvac_zone_R582_1 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R582_1 .

soda:vav_R582_2 a brick:VAV ;
    bf:feeds soda:hvac_zone_R582_2 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R582_2 .

soda:vav_R583 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R583 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R583,
        soda:reheat_sensor_hvac_zone_R583,
        soda:temp_sensor_hvac_zone_R583,
        soda:temp_setpoint_hvac_zone_R583 .

soda:vav_R5831 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R5831 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R5831,
        soda:reheat_sensor_hvac_zone_R5831 .

soda:vav_R587 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R587 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R587,
        soda:reheat_sensor_hvac_zone_R587,
        soda:temp_sensor_hvac_zone_R587,
        soda:temp_setpoint_hvac_zone_R587 .

soda:vav_R5871 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R5871 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R5871,
        soda:reheat_sensor_hvac_zone_R5871 .

soda:vav_R595 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R595 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R595,
        soda:reheat_sensor_hvac_zone_R595,
        soda:temp_sensor_hvac_zone_R595,
        soda:temp_setpoint_hvac_zone_R595 .

soda:vav_R598 a brick:VAV ;
    bf:feeds soda:hvac_zone_R598 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R598,
        soda:temp_sensor_hvac_zone_R598,
        soda:temp_setpoint_hvac_zone_R598 .

soda:vav_R600A a brick:VAV ;
    bf:feeds soda:hvac_zone_R600A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R600A .

soda:vav_R600B a brick:VAV ;
    bf:feeds soda:hvac_zone_R600B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R600B .

soda:vav_R606 a brick:VAV ;
    bf:feeds soda:hvac_zone_R606 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R606,
        soda:temp_sensor_hvac_zone_R606,
        soda:temp_setpoint_hvac_zone_R606 .

soda:vav_R615 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R615 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R615,
        soda:reheat_sensor_hvac_zone_R615,
        soda:temp_sensor_hvac_zone_R615,
        soda:temp_setpoint_hvac_zone_R615 .

soda:vav_R617 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R617 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R617,
        soda:reheat_sensor_hvac_zone_R617,
        soda:temp_sensor_hvac_zone_R617,
        soda:temp_setpoint_hvac_zone_R617 .

soda:vav_R621 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R621 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R621,
        soda:reheat_sensor_hvac_zone_R621,
        soda:temp_sensor_hvac_zone_R621,
        soda:temp_setpoint_hvac_zone_R621 .

soda:vav_R623 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R623 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R623,
        soda:reheat_sensor_hvac_zone_R623,
        soda:temp_sensor_hvac_zone_R623,
        soda:temp_setpoint_hvac_zone_R623 .

soda:vav_R625 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R625 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R625,
        soda:reheat_sensor_hvac_zone_R625,
        soda:temp_sensor_hvac_zone_R625,
        soda:temp_setpoint_hvac_zone_R625 .

soda:vav_R626 a brick:VAV ;
    bf:feeds soda:hvac_zone_R626 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R626,
        soda:temp_sensor_hvac_zone_R626,
        soda:temp_setpoint_hvac_zone_R626 .

soda:vav_R627 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R627 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R627,
        soda:reheat_sensor_hvac_zone_R627,
        soda:temp_sensor_hvac_zone_R627,
        soda:temp_setpoint_hvac_zone_R627 .

soda:vav_R629 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R629 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R629,
        soda:reheat_sensor_hvac_zone_R629,
        soda:temp_sensor_hvac_zone_R629,
        soda:temp_setpoint_hvac_zone_R629 .

soda:vav_R631 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R631 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R631,
        soda:reheat_sensor_hvac_zone_R631,
        soda:temp_sensor_hvac_zone_R631,
        soda:temp_setpoint_hvac_zone_R631 .

soda:vav_R633 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R633 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R633,
        soda:reheat_sensor_hvac_zone_R633,
        soda:temp_sensor_hvac_zone_R633,
        soda:temp_setpoint_hvac_zone_R633 .

soda:vav_R634 a brick:VAV ;
    bf:feeds soda:hvac_zone_R634 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R634,
        soda:temp_sensor_hvac_zone_R634,
        soda:temp_setpoint_hvac_zone_R634 .

soda:vav_R635 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R635 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R635,
        soda:reheat_sensor_hvac_zone_R635,
        soda:temp_sensor_hvac_zone_R635,
        soda:temp_setpoint_hvac_zone_R635 .

soda:vav_R637 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R637 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R637,
        soda:reheat_sensor_hvac_zone_R637,
        soda:temp_sensor_hvac_zone_R637,
        soda:temp_setpoint_hvac_zone_R637 .

soda:vav_R639 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R639 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R639,
        soda:reheat_sensor_hvac_zone_R639,
        soda:temp_sensor_hvac_zone_R639,
        soda:temp_setpoint_hvac_zone_R639 .

soda:vav_R643 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R643 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R643,
        soda:reheat_sensor_hvac_zone_R643,
        soda:temp_sensor_hvac_zone_R643,
        soda:temp_setpoint_hvac_zone_R643 .

soda:vav_R645 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R645 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R645,
        soda:reheat_sensor_hvac_zone_R645,
        soda:temp_sensor_hvac_zone_R645,
        soda:temp_setpoint_hvac_zone_R645 .

soda:vav_R651 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R651 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R651,
        soda:reheat_sensor_hvac_zone_R651,
        soda:temp_sensor_hvac_zone_R651,
        soda:temp_setpoint_hvac_zone_R651 .

soda:vav_R652 a brick:VAV ;
    bf:feeds soda:hvac_zone_R652 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R652,
        soda:temp_sensor_hvac_zone_R652,
        soda:temp_setpoint_hvac_zone_R652 .

soda:vav_R665 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R665 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R665,
        soda:reheat_sensor_hvac_zone_R665,
        soda:temp_sensor_hvac_zone_R665,
        soda:temp_setpoint_hvac_zone_R665 .

soda:vav_R671 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R671 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R671,
        soda:reheat_sensor_hvac_zone_R671,
        soda:temp_sensor_hvac_zone_R671,
        soda:temp_setpoint_hvac_zone_R671 .

soda:vav_R673 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R673 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R673,
        soda:reheat_sensor_hvac_zone_R673,
        soda:temp_sensor_hvac_zone_R673,
        soda:temp_setpoint_hvac_zone_R673 .

soda:vav_R675 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R675 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R675,
        soda:reheat_sensor_hvac_zone_R675,
        soda:temp_sensor_hvac_zone_R675,
        soda:temp_setpoint_hvac_zone_R675 .

soda:vav_R676 a brick:VAV ;
    bf:feeds soda:hvac_zone_R676 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R676,
        soda:temp_sensor_hvac_zone_R676,
        soda:temp_setpoint_hvac_zone_R676 .

soda:vav_R677 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R677 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R677,
        soda:reheat_sensor_hvac_zone_R677,
        soda:temp_sensor_hvac_zone_R677,
        soda:temp_setpoint_hvac_zone_R677 .

soda:vav_R678 a brick:VAV ;
    bf:feeds soda:hvac_zone_R678 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R678,
        soda:temp_sensor_hvac_zone_R678,
        soda:temp_setpoint_hvac_zone_R678 .

soda:vav_R681A a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R681A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R681A,
        soda:reheat_sensor_hvac_zone_R681A,
        soda:temp_sensor_hvac_zone_R681A,
        soda:temp_setpoint_hvac_zone_R681A .

soda:vav_R681B a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R681B ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R681B,
        soda:reheat_sensor_hvac_zone_R681B,
        soda:temp_sensor_hvac_zone_R681B,
        soda:temp_setpoint_hvac_zone_R681B .

soda:vav_R682 a brick:VAV ;
    bf:feeds soda:hvac_zone_R682 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R682,
        soda:temp_sensor_hvac_zone_R682,
        soda:temp_setpoint_hvac_zone_R682 .

soda:vav_R683 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R683 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R683,
        soda:reheat_sensor_hvac_zone_R683,
        soda:temp_sensor_hvac_zone_R683,
        soda:temp_setpoint_hvac_zone_R683 .

soda:vav_R684 a brick:VAV ;
    bf:feeds soda:hvac_zone_R684 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R684,
        soda:temp_sensor_hvac_zone_R684,
        soda:temp_setpoint_hvac_zone_R684 .

soda:vav_R685 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R685 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R685,
        soda:reheat_sensor_hvac_zone_R685,
        soda:temp_sensor_hvac_zone_R685,
        soda:temp_setpoint_hvac_zone_R685 .

soda:vav_R687 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R687 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R687,
        soda:reheat_sensor_hvac_zone_R687,
        soda:temp_sensor_hvac_zone_R687,
        soda:temp_setpoint_hvac_zone_R687 .

soda:vav_R689 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R689 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R689,
        soda:reheat_sensor_hvac_zone_R689,
        soda:temp_sensor_hvac_zone_R689,
        soda:temp_setpoint_hvac_zone_R689 .

soda:vav_R695 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R695 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R695,
        soda:reheat_sensor_hvac_zone_R695,
        soda:temp_sensor_hvac_zone_R695,
        soda:temp_setpoint_hvac_zone_R695 .

soda:vav_R698 a brick:VAV ;
    bf:feeds soda:hvac_zone_R698 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R698,
        soda:temp_sensor_hvac_zone_R698,
        soda:temp_setpoint_hvac_zone_R698 .

soda:vav_R719 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R719 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R719,
        soda:reheat_sensor_hvac_zone_R719,
        soda:temp_sensor_hvac_zone_R719,
        soda:temp_setpoint_hvac_zone_R719 .

soda:vav_R721 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R721 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R721,
        soda:reheat_sensor_hvac_zone_R721,
        soda:temp_sensor_hvac_zone_R721,
        soda:temp_setpoint_hvac_zone_R721 .

soda:vav_R723 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R723 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R723,
        soda:reheat_sensor_hvac_zone_R723,
        soda:temp_sensor_hvac_zone_R723,
        soda:temp_setpoint_hvac_zone_R723 .

soda:vav_R725 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R725 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R725,
        soda:reheat_sensor_hvac_zone_R725,
        soda:temp_sensor_hvac_zone_R725,
        soda:temp_setpoint_hvac_zone_R725 .

soda:vav_R726 a brick:VAV ;
    bf:feeds soda:hvac_zone_R726 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R726,
        soda:temp_sensor_hvac_zone_R726,
        soda:temp_setpoint_hvac_zone_R726 .

soda:vav_R727 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R727 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R727,
        soda:reheat_sensor_hvac_zone_R727,
        soda:temp_sensor_hvac_zone_R727,
        soda:temp_setpoint_hvac_zone_R727 .

soda:vav_R729 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R729 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R729,
        soda:reheat_sensor_hvac_zone_R729,
        soda:temp_sensor_hvac_zone_R729,
        soda:temp_setpoint_hvac_zone_R729 .

soda:vav_R731 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R731 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R731,
        soda:reheat_sensor_hvac_zone_R731,
        soda:temp_sensor_hvac_zone_R731,
        soda:temp_setpoint_hvac_zone_R731 .

soda:vav_R733 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R733 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R733,
        soda:reheat_sensor_hvac_zone_R733,
        soda:temp_sensor_hvac_zone_R733,
        soda:temp_setpoint_hvac_zone_R733 .

soda:vav_R734 a brick:VAV ;
    bf:feeds soda:hvac_zone_R734 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R734,
        soda:temp_sensor_hvac_zone_R734,
        soda:temp_setpoint_hvac_zone_R734 .

soda:vav_R735 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R735 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R735,
        soda:reheat_sensor_hvac_zone_R735,
        soda:temp_sensor_hvac_zone_R735,
        soda:temp_setpoint_hvac_zone_R735 .

soda:vav_R737 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R737 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R737,
        soda:reheat_sensor_hvac_zone_R737,
        soda:temp_sensor_hvac_zone_R737,
        soda:temp_setpoint_hvac_zone_R737 .

soda:vav_R739 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R739 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R739,
        soda:reheat_sensor_hvac_zone_R739,
        soda:temp_sensor_hvac_zone_R739,
        soda:temp_setpoint_hvac_zone_R739 .

soda:vav_R741 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R741 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R741,
        soda:reheat_sensor_hvac_zone_R741,
        soda:temp_sensor_hvac_zone_R741,
        soda:temp_setpoint_hvac_zone_R741 .

soda:vav_R752 a brick:VAV ;
    bf:feeds soda:hvac_zone_R752 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R752,
        soda:temp_sensor_hvac_zone_R752,
        soda:temp_setpoint_hvac_zone_R752 .

soda:vav_R765 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R765 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R765,
        soda:reheat_sensor_hvac_zone_R765,
        soda:temp_sensor_hvac_zone_R765,
        soda:temp_setpoint_hvac_zone_R765 .

soda:vav_R771 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R771 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R771,
        soda:reheat_sensor_hvac_zone_R771,
        soda:temp_sensor_hvac_zone_R771,
        soda:temp_setpoint_hvac_zone_R771 .

soda:vav_R773 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R773 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R773,
        soda:reheat_sensor_hvac_zone_R773,
        soda:temp_sensor_hvac_zone_R773,
        soda:temp_setpoint_hvac_zone_R773 .

soda:vav_R775 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R775 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R775,
        soda:reheat_sensor_hvac_zone_R775,
        soda:temp_sensor_hvac_zone_R775,
        soda:temp_setpoint_hvac_zone_R775 .

soda:vav_R776 a brick:VAV ;
    bf:feeds soda:hvac_zone_R776 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R776,
        soda:temp_sensor_hvac_zone_R776,
        soda:temp_setpoint_hvac_zone_R776 .

soda:vav_R777 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R777 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R777,
        soda:reheat_sensor_hvac_zone_R777,
        soda:temp_sensor_hvac_zone_R777,
        soda:temp_setpoint_hvac_zone_R777 .

soda:vav_R779 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R779 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R779,
        soda:reheat_sensor_hvac_zone_R779,
        soda:temp_sensor_hvac_zone_R779,
        soda:temp_setpoint_hvac_zone_R779 .

soda:vav_R781 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R781 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R781,
        soda:reheat_sensor_hvac_zone_R781,
        soda:temp_sensor_hvac_zone_R781,
        soda:temp_setpoint_hvac_zone_R781 .

soda:vav_R783 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R783 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R783,
        soda:reheat_sensor_hvac_zone_R783,
        soda:temp_sensor_hvac_zone_R783,
        soda:temp_setpoint_hvac_zone_R783 .

soda:vav_R784 a brick:VAV ;
    bf:feeds soda:hvac_zone_R784 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R784,
        soda:temp_sensor_hvac_zone_R784,
        soda:temp_setpoint_hvac_zone_R784 .

soda:vav_R785 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R785 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R785,
        soda:reheat_sensor_hvac_zone_R785,
        soda:temp_sensor_hvac_zone_R785,
        soda:temp_setpoint_hvac_zone_R785 .

soda:vav_R787 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R787 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R787,
        soda:reheat_sensor_hvac_zone_R787,
        soda:temp_sensor_hvac_zone_R787,
        soda:temp_setpoint_hvac_zone_R787 .

soda:vav_R789 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R789 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R789,
        soda:reheat_sensor_hvac_zone_R789,
        soda:temp_sensor_hvac_zone_R789,
        soda:temp_setpoint_hvac_zone_R789 .

soda:vav_R795 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R795 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R795,
        soda:reheat_sensor_hvac_zone_R795,
        soda:temp_sensor_hvac_zone_R795,
        soda:temp_setpoint_hvac_zone_R795 .

soda:vav_R798 a brick:VAV ;
    bf:feeds soda:hvac_zone_R798 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R798,
        soda:temp_sensor_hvac_zone_R798,
        soda:temp_setpoint_hvac_zone_R798 .

soda:vav_R800A a brick:VAV ;
    bf:feeds soda:hvac_zone_R800A ;
    bf:hasPoint soda:temp_sensor_hvac_zone_R800A,
        soda:temp_setpoint_hvac_zone_R800A .

soda:vav_zone_337A a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_zone_337A ;
    bf:hasPoint soda:flow_sensor_hvac_zone_zone_337A,
        soda:reheat_sensor_hvac_zone_zone_337A .

soda:room_C411 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_C500A a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R179 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R184 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R280 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R284 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R288 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R310 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R315 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R316 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R325 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R327 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R331 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R333 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R337A a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R339 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R340 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R375 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R385 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R389 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R405B a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R416 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R420 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R438 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465B a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465E a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465H a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465_3 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465_4 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465_7 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R514 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R525 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R527 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R529 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R537 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R543 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R545 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R552 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R564 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R566 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R567 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R580 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R582_2 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R5871 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R595 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R600A a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R615 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R621 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R627 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R635 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R645 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R676 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R719 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R725 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R726 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R739 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R741 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R784 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R789 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R798 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_zone_337A a brick:Room ;
    bf:isPartOf soda:floor_o .

soda:vav_R369 a brick:VAV ;
    rdf:hasTag brick:Reheat ;
    bf:feeds soda:hvac_zone_R369 ;
    bf:hasPoint soda:flow_sensor_hvac_zone_R369,
        soda:reheat_sensor_hvac_zone_R369,
        soda:temp_sensor_hvac_zone_R369,
        soda:temp_setpoint_hvac_zone_R369 .

soda:room_C300 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_C300B a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_C400A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_C500B a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_C600A a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_C700C a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R181 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R252 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R273 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R275 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R277 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R290 a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R306 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R320 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R323 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R326 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R329 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R336 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R337 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R342 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R345 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R347 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R352 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R364 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R369 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R383 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R393 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R410A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R410B a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R415 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R417 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R420A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R421 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R430A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R443 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R447 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465C a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465D a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465K a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465_5 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R510 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R516 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R517 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R535 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R562A a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R582_1 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R598 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R623 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R625 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R626 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R629 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R634 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R637 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R639 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R675 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R681A a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R683 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R685 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R687 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R698 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R723 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R771 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R777 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R785 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R795 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_C300T a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_C611 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_C711 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_C751 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R187 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R187A a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R313 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R319 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R321 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R330B a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R341 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R343 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R349 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R398 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R411 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R430 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R444 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R465A a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R508 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R513 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R515 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R530 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R534 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R544 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R576 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R577 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R582 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R587 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R606 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R677 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R681B a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R684 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R695 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R734 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R773 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R781 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R783 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R800A a brick:Room ;
    bf:isPartOf soda:floor_8 .

soda:room_C180 a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_C400B a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_C400C a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_C511 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R190A a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R190B a brick:Room ;
    bf:isPartOf soda:floor_1 .

soda:room_R283E a brick:Room ;
    bf:isPartOf soda:floor_2 .

soda:room_R311 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R330A a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R367 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R381 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R395 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R465_6 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R500A a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R531 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R5511 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R583 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R651 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R682 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R689 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R731 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R733 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R413 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R419 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R498 a brick:Room ;
    bf:isPartOf soda:floor_4 .

soda:room_R524 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R542 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R551 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:room_R633 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R665 a brick:Room ;
    bf:isPartOf soda:floor_6 .

soda:room_R752 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:room_R765 a brick:Room ;
    bf:isPartOf soda:floor_7 .

soda:building_1 a brick:Building ;
    rdfs:label "Soda Hall" .

soda:room_R317 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R373 a brick:Room ;
    bf:isPartOf soda:floor_3 .

soda:room_R563 a brick:Room ;
    bf:isPartOf soda:floor_5 .

soda:floor_1 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_2 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_7 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_6 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_4 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_5 a brick:Floor ;
    bf:isPartOf soda:building_1 .

soda:floor_3 a brick:Floor ;
    bf:isPartOf soda:building_1 .

