@prefix bf: <http://buildsys.org/ontologies/BrickFrame#> .
@prefix bf1: <https://brickschema.org/schema/1.0.1/BrickFrame#> .
@prefix brick: <http://buildsys.org/ontologies/Brick#> .
@prefix brick1: <https://brickschema.org/schema/1.0.1/Brick#> .
@prefix btag: <http://buildsys.org/ontologies/BrickTag#> .
@prefix btag1: <https://brickschema.org/schema/1.0.1/BrickTag#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sdh: <http://buildsys.org/ontologies/sutardja_dai_hall#> .
@prefix xml: <http://www.w3.org/XML/1998/namespace> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

sdh: a brick1:VAV_With_Reheat .

sdh:AH1 a brick1:Air_Handler_Unit ;
    bf1:feeds sdh:S1-01,
        sdh:S1-02,
        sdh:S1-03,
        sdh:S1-04,
        sdh:S1-05,
        sdh:S1-06,
        sdh:S1-07,
        sdh:S1-08,
        sdh:S1-09,
        sdh:S1-10,
        sdh:S1-11,
        sdh:S1-12,
        sdh:S1-13,
        sdh:S1-14,
        sdh:S1-15,
        sdh:S1-16,
        sdh:S1-17,
        sdh:S1-18,
        sdh:S1-19,
        sdh:S1-20,
        sdh:S2-01,
        sdh:S2-02,
        sdh:S2-03,
        sdh:S2-04,
        sdh:S2-05,
        sdh:S2-06,
        sdh:S2-07,
        sdh:S2-08,
        sdh:S2-09,
        sdh:S2-10,
        sdh:S2-11,
        sdh:S2-12,
        sdh:S2-13,
        sdh:S2-14,
        sdh:S2-15,
        sdh:S2-16,
        sdh:S2-17,
        sdh:S2-18,
        sdh:S2-19,
        sdh:S2-20,
        sdh:S2-21 ;
    bf1:hasPart sdh:RHC-1,
        sdh:RHC-2,
        sdh:RHC-3,
        sdh:RHC-4,
        sdh:RHC-5,
        sdh:RHC-6,
        sdh:RHC-7,
        sdh:RHC-8,
        sdh:RHC-9 .

sdh:AH2A a brick1:Air_Handler_Unit ;
    bf1:feeds sdh:S3-01,
        sdh:S3-02,
        sdh:S3-03,
        sdh:S3-04,
        sdh:S3-05,
        sdh:S3-06,
        sdh:S3-07,
        sdh:S3-08,
        sdh:S3-09,
        sdh:S3-10,
        sdh:S3-11,
        sdh:S3-12,
        sdh:S3-13,
        sdh:S3-14,
        sdh:S3-15,
        sdh:S3-16,
        sdh:S3-17,
        sdh:S3-18,
        sdh:S3-19,
        sdh:S3-20,
        sdh:S3-21,
        sdh:S4-01,
        sdh:S4-02,
        sdh:S4-03,
        sdh:S4-04,
        sdh:S4-05,
        sdh:S4-06,
        sdh:S4-07,
        sdh:S4-08,
        sdh:S4-09,
        sdh:S4-10,
        sdh:S4-11,
        sdh:S4-12,
        sdh:S4-13,
        sdh:S4-14,
        sdh:S4-15,
        sdh:S4-16,
        sdh:S4-17,
        sdh:S4-18,
        sdh:S4-19,
        sdh:S4-20,
        sdh:S4-21,
        sdh:S5-01,
        sdh:S5-02,
        sdh:S5-03,
        sdh:S5-04,
        sdh:S5-05,
        sdh:S5-06,
        sdh:S5-07,
        sdh:S5-08,
        sdh:S5-09,
        sdh:S5-10,
        sdh:S5-11,
        sdh:S5-12,
        sdh:S5-13,
        sdh:S5-14,
        sdh:S5-15,
        sdh:S5-16,
        sdh:S5-17,
        sdh:S5-18,
        sdh:S5-19,
        sdh:S5-20,
        sdh:S5-21 ;
    bf1:hasPart sdh:AH2A_SF_VFD ;
    bf1:hasPoint sdh:AH2A_SF_CFM .

sdh:AH2A_SF_VFD_Percent a brick1:Frequency_Sensor .

sdh:AH2B a brick1:Air_Handler_Unit ;
    bf1:feeds sdh:S6-01,
        sdh:S6-02,
        sdh:S6-03,
        sdh:S6-04,
        sdh:S6-05,
        sdh:S6-06,
        sdh:S6-07,
        sdh:S6-08,
        sdh:S6-09,
        sdh:S6-10,
        sdh:S6-11,
        sdh:S6-12,
        sdh:S6-13,
        sdh:S6-14,
        sdh:S6-15,
        sdh:S6-16,
        sdh:S6-17,
        sdh:S6-18,
        sdh:S6-19,
        sdh:S6-20,
        sdh:S7-01,
        sdh:S7-02,
        sdh:S7-03,
        sdh:S7-04,
        sdh:S7-05,
        sdh:S7-06,
        sdh:S7-07,
        sdh:S7-08,
        sdh:S7-09,
        sdh:S7-10,
        sdh:S7-11,
        sdh:S7-12,
        sdh:S7-13,
        sdh:S7-14,
        sdh:S7-15,
        sdh:S7-16 ;
    bf1:hasPart sdh:AH2B_SF_VFD ;
    bf1:hasPoint sdh:AH2B_SF_CFM .

sdh:AH2B_SF_VFD_Percent a brick1:Frequency_Sensor .

sdh:R520D bf1:adjacentTo sdh:R520 .

sdh:ZoneS5-00 bf1:hasPart sdh:R520C .

sdh:ZoneS6-00 bf1:hasPart sdh:R621 .

sdh:ZoneS7-00 bf1:hasPart sdh:R750 .

sdh:AH2A_SF_CFM a brick1:Supply_Air_Temperature_Sensor ;
    bf1:uuid "64aceef3-5034-574b-a803-f04ad1224d39" .

sdh:AH2A_SF_VFD a brick1:Variable_Frequency_Drive ;
    bf1:uuid "67b07607-576f-507d-b467-669c8d1da4be" .

sdh:AH2B_SF_CFM a brick1:Supply_Air_Temperature_Sensor ;
    bf1:uuid "e4d4df35-2b0d-562a-801c-8f588dcf803a" .

sdh:AH2B_SF_VFD a brick1:Variable_Frequency_Drive ;
    bf1:uuid "88764253-d926-5a27-8b8e-767382e765f8" .

sdh:R132 a brick1:Room ;
    rdfs:label "Mech Steam" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R149 a brick1:Room ;
    rdfs:label "MDC Mech" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R160 a brick1:Room ;
    rdfs:label "Corridor" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R168 a brick1:Room ;
    rdfs:label "Plumbing" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R170 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R171 a brick1:Room ;
    rdfs:label "Riser Closet" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R175 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R177 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R214 a brick1:Room ;
    rdfs:label "Kitchen" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R222 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R238 a brick1:Room ;
    rdfs:label "Breakout" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R240 a brick1:Room ;
    rdfs:label "Classroom" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R250 a brick1:Room ;
    rdfs:label "Classroom" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R260 a brick1:Room ;
    rdfs:label "Hallway" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R266 a brick1:Room ;
    rdfs:label "Receiving" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R266C a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R270 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R271 a brick1:Room ;
    rdfs:label "Riser Closet" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R275 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R277 a brick1:Room ;
    rdfs:label "Mens Bath" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R330 a brick1:Room ;
    rdfs:label "Learning" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R330B a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R330C a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R330E a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R330F a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R340 a brick1:Room ;
    rdfs:label "Lobby" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R345 a brick1:Room ;
    rdfs:label "Display" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R356D a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R356F a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R361 a brick1:Room ;
    rdfs:label "Exit Passage" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R368 a brick1:Room ;
    rdfs:label "Conference" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R370 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R371 a brick1:Room ;
    rdfs:label "IDF Closet" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R375 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R377 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R500 a brick1:Room ;
    rdfs:label "Hallway" ;
    bf1:isPartOf sdh:Floor5 .

sdh:R520B bf1:adjacentTo sdh:R520,
        sdh:R520A .

sdh:R530 bf1:adjacentTo sdh:R510 .

sdh:R550 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:isPartOf sdh:Floor5 .

sdh:R552 bf1:adjacentTo sdh:R548,
        sdh:R554 .

sdh:R570 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor5 .

sdh:R579 bf1:adjacentTo sdh:R577 .

sdh:R591 bf1:adjacentTo sdh:R580,
        sdh:R582A .

sdh:R593 bf1:adjacentTo sdh:R583 .

sdh:R595 bf1:adjacentTo sdh:R584,
        sdh:R585,
        sdh:R586 .

sdh:R629 a brick1:Room ;
    rdfs:label "Emergency Electrical" ;
    bf1:isPartOf sdh:Floor6 .

sdh:R648 bf1:adjacentTo sdh:R646,
        sdh:R652A .

sdh:R650 a brick1:Room ;
    rdfs:label "Hallway" ;
    bf1:isPartOf sdh:Floor6 .

sdh:R668 a brick1:Room ;
    rdfs:label "Research" ;
    bf1:isPartOf sdh:Floor6 .

sdh:R670 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor6 .

sdh:R679 bf1:adjacentTo sdh:R677 .

sdh:R756 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor7 .

sdh:R766 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:isPartOf sdh:Floor7 .

sdh:R770 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:isPartOf sdh:Floor7 .

sdh:RHC-1 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-1CTL_STPT,
        sdh:RHC-1HEAT.COOL,
        sdh:RHC-1ROOM_TEMP .

sdh:RHC-1CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "2b092471-3a18-5190-95f4-660cee55b2d7" .

sdh:RHC-1HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "c123c8db-ee1d-5d45-a97e-49ea915c59c9" .

sdh:RHC-1ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "7c78b877-ecec-583f-8bd4-0f70f86cbf43" .

sdh:RHC-2 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-2CTL_STPT,
        sdh:RHC-2HEAT.COOL,
        sdh:RHC-2ROOM_TEMP .

sdh:RHC-2CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "a182f449-3683-5b79-a031-ef6f71b6974a" .

sdh:RHC-2HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "a80e64bd-fe99-596b-9125-80142ade7941" .

sdh:RHC-2ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "66003294-ff46-5c21-80dc-9d5cf8b97fdf" .

sdh:RHC-3 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-3CTL_STPT,
        sdh:RHC-3HEAT.COOL,
        sdh:RHC-3ROOM_TEMP .

sdh:RHC-3CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "f26430f3-f74e-545f-84f0-7bdf0a945f79" .

sdh:RHC-3HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "db6cca0b-fd23-55ec-a2be-6e5f341f2618" .

sdh:RHC-3ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "956aad84-c2a7-5c70-ac7c-2e7dd439c113" .

sdh:RHC-4 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-4CTL_STPT,
        sdh:RHC-4HEAT.COOL,
        sdh:RHC-4ROOM_TEMP .

sdh:RHC-4CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "2bd7e35c-67b2-5ab6-a6b4-f498ea04c0cf" .

sdh:RHC-4HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "7a5d1511-59d3-5dae-a225-2f05bff1542c" .

sdh:RHC-4ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b1dc160d-cf8a-57c9-b509-183cea59cb83" .

sdh:RHC-5 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-5CTL_STPT,
        sdh:RHC-5HEAT.COOL,
        sdh:RHC-5ROOM_TEMP .

sdh:RHC-5CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "b5c7a6b6-1796-595c-8982-41f512f62824" .

sdh:RHC-5HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "62e0904d-57b7-55f1-9bc1-57d2b9ce4898" .

sdh:RHC-5ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "723a9b42-2809-56f1-99bc-fd004343508e" .

sdh:RHC-6 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-6CTL_STPT,
        sdh:RHC-6HEAT.COOL,
        sdh:RHC-6ROOM_TEMP .

sdh:RHC-6CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "3291300a-b3eb-59cb-aec2-04312a52a20e" .

sdh:RHC-6HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "98efa42c-7bef-5da0-b662-5b8d37a45f58" .

sdh:RHC-6ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "814b3148-9a6b-5906-8331-4b10df702d37" .

sdh:RHC-7 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-7CTL_STPT,
        sdh:RHC-7HEAT.COOL,
        sdh:RHC-7ROOM_TEMP .

sdh:RHC-7CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "c026e380-ad62-5b6a-a39a-a41c5dbfa67e" .

sdh:RHC-7HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "dfb8879b-063c-54bc-b26e-f673badee02a" .

sdh:RHC-7ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "7e8fe849-bff7-5a48-af42-158bc89fff37" .

sdh:RHC-8 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-8CTL_STPT,
        sdh:RHC-8HEAT.COOL,
        sdh:RHC-8ROOM_TEMP .

sdh:RHC-8CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "e900786a-38c6-5b8d-b9fb-f6e77ccce745" .

sdh:RHC-8HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "d2aa9949-0e3b-5cc0-9ac6-98c6b252b8a9" .

sdh:RHC-8ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "223c3965-44b6-533f-8559-58f084b92f8c" .

sdh:RHC-9 a brick1:Reheat_Coil ;
    bf1:hasPoint sdh:RHC-9CTL_STPT,
        sdh:RHC-9HEAT.COOL,
        sdh:RHC-9ROOM_TEMP .

sdh:RHC-9CTL_STPT a brick1:Temperature_Setpoint ;
    bf1:uuid "03c38a15-64d9-5c7f-a043-2ccd9c6557ec" .

sdh:RHC-9HEAT.COOL a brick1:Heating_Command ;
    bf1:uuid "cca08c2e-150d-5694-866e-baac7b51fa0c" .

sdh:RHC-9ROOM_TEMP a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f379df5d-299f-5761-b934-8593fbec1e84" .

sdh:S1-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-01 ;
    bf1:hasPart sdh:S1-01damper ;
    bf1:hasPoint sdh:S1-01room_airflow,
        sdh:S1-01room_damper_position,
        sdh:S1-01room_heating,
        sdh:S1-01room_maximum_airflow,
        sdh:S1-01room_minimum_airflow,
        sdh:S1-01room_setpoint,
        sdh:S1-01room_temperature,
        sdh:S1-01room_valve_position .

sdh:S1-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-01room_damper_position .

sdh:S1-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "fb510c44-7966-5486-9e16-89b0a43e321c" .

sdh:S1-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ee104a50-633c-5c89-b715-1ca7b8aa9951" .

sdh:S1-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "06b55ead-4eb2-5247-ad27-97c57c757ba3" .

sdh:S1-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "949bdec3-f7bf-5989-9cab-9b537f84d167" .

sdh:S1-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "68e02624-b01d-537e-82b7-409d2d8ed42e" .

sdh:S1-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a40eb849-a484-5f2e-8d9a-9388a2e24026" .

sdh:S1-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "8b783c23-0f72-5dcd-9a34-d2b7ceca70f2" .

sdh:S1-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-02 ;
    bf1:hasPart sdh:S1-02damper ;
    bf1:hasPoint sdh:S1-02room_airflow,
        sdh:S1-02room_damper_position,
        sdh:S1-02room_heating,
        sdh:S1-02room_maximum_airflow,
        sdh:S1-02room_minimum_airflow,
        sdh:S1-02room_setpoint,
        sdh:S1-02room_temperature,
        sdh:S1-02room_valve_position .

sdh:S1-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-02room_damper_position .

sdh:S1-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "551257ee-759e-5a0e-a603-6f920dbd8106" .

sdh:S1-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "917d4790-26b1-5193-be88-4bb3e7a6c4d6" .

sdh:S1-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "85c9d9c3-cc79-5bce-8a69-73f46da8c39a" .

sdh:S1-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0357d50f-169f-5fae-aba9-ed5d4119eaf1" .

sdh:S1-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "785175b2-05e7-56a3-9960-9b9887f6f300" .

sdh:S1-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "0edc67d8-8b2b-5f6c-b7d5-0a44db68dcdc" .

sdh:S1-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "d5469c07-2fcd-5e60-963e-e8eac1658efe" .

sdh:S1-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-03 ;
    bf1:hasPart sdh:S1-03damper ;
    bf1:hasPoint sdh:S1-03room_airflow,
        sdh:S1-03room_damper_position,
        sdh:S1-03room_heating,
        sdh:S1-03room_maximum_airflow,
        sdh:S1-03room_minimum_airflow,
        sdh:S1-03room_setpoint,
        sdh:S1-03room_temperature,
        sdh:S1-03room_valve_position .

sdh:S1-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-03room_damper_position .

sdh:S1-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "0d1756f5-d10a-5fb0-9754-a49a93491748" .

sdh:S1-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c6c799ef-b072-5d76-9b3a-e3471ceab8e5" .

sdh:S1-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d65bc1cf-7125-56e7-9ec3-f50cec61dec7" .

sdh:S1-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "700cad2e-c4d9-5a49-84a0-1379835f5203" .

sdh:S1-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "981cbcaf-9904-5db5-b238-47bf9963d27f" .

sdh:S1-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "fd87920d-339e-5063-bb66-792e252e901c" .

sdh:S1-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "be9dfc83-fc53-564d-a2d9-1f185b89036d" .

sdh:S1-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-04 ;
    bf1:hasPart sdh:S1-04damper ;
    bf1:hasPoint sdh:S1-04room_airflow,
        sdh:S1-04room_damper_position,
        sdh:S1-04room_heating,
        sdh:S1-04room_maximum_airflow,
        sdh:S1-04room_minimum_airflow,
        sdh:S1-04room_setpoint,
        sdh:S1-04room_temperature,
        sdh:S1-04room_valve_position .

sdh:S1-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-04room_damper_position .

sdh:S1-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "26105324-8712-5ad0-8601-87ab2e64b32f" .

sdh:S1-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "20c24b6b-ef0e-572b-8e1e-7edf65f0e587" .

sdh:S1-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b8d39287-11ad-5cdf-9229-c7a474fe109a" .

sdh:S1-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e4fae4db-7b83-56b9-98ce-e7e55417c843" .

sdh:S1-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "53e190f6-2e14-57a5-9514-abeb759d60bb" .

sdh:S1-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2e674fe7-183e-528e-a5d7-2ca04838bc3d" .

sdh:S1-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "05511c76-b4ea-5b60-98a9-dc67b45ead99" .

sdh:S1-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-05 ;
    bf1:hasPart sdh:S1-05damper ;
    bf1:hasPoint sdh:S1-05room_airflow,
        sdh:S1-05room_damper_position,
        sdh:S1-05room_maximum_airflow,
        sdh:S1-05room_minimum_airflow,
        sdh:S1-05room_setpoint,
        sdh:S1-05room_temperature .

sdh:S1-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-05room_damper_position .

sdh:S1-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "1b3e98f3-4ff2-50c3-ba6e-92101022a2a6" .

sdh:S1-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "810e0b67-b6ea-5407-827d-3691b7a2f2f1" .

sdh:S1-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b8f7d13a-57a5-51b4-b75a-b9cf617f50a3" .

sdh:S1-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "036f8b33-713d-5c32-b76d-cfe84329a18f" .

sdh:S1-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "695575f1-bbb6-5359-99ed-e5e5e8ef735d" .

sdh:S1-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-06 ;
    bf1:hasPart sdh:S1-06damper ;
    bf1:hasPoint sdh:S1-06room_airflow,
        sdh:S1-06room_damper_position,
        sdh:S1-06room_maximum_airflow,
        sdh:S1-06room_minimum_airflow,
        sdh:S1-06room_setpoint,
        sdh:S1-06room_temperature .

sdh:S1-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-06room_damper_position .

sdh:S1-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9a3829c0-6d91-5b13-a4c9-d6ece00684ef" .

sdh:S1-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b774f019-25a3-500a-8135-0f07c11afb40" .

sdh:S1-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4c27b7f5-cd04-572a-80a8-4e6b647a97c6" .

sdh:S1-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c0768c10-b93e-5674-ae34-ac9b453ab339" .

sdh:S1-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "8e5b0e47-a08c-561a-957b-3b7aebd4b17f" .

sdh:S1-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-07 ;
    bf1:hasPart sdh:S1-07damper ;
    bf1:hasPoint sdh:S1-07room_airflow,
        sdh:S1-07room_damper_position,
        sdh:S1-07room_heating,
        sdh:S1-07room_maximum_airflow,
        sdh:S1-07room_minimum_airflow,
        sdh:S1-07room_setpoint,
        sdh:S1-07room_temperature,
        sdh:S1-07room_valve_position .

sdh:S1-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-07room_damper_position .

sdh:S1-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "143674fe-49e9-5f67-99de-67427b31030a" .

sdh:S1-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "d6f71081-4869-567b-b49f-d7bee068fd48" .

sdh:S1-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6948ba72-6b1a-5ca1-914e-c6363520a532" .

sdh:S1-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9d674512-e802-5b0d-8033-b3825eef8e68" .

sdh:S1-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "e191f8bc-3fca-51ad-b094-efdb835a2835" .

sdh:S1-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "9c1873d0-9733-5b17-9bfb-f2329bf8bce8" .

sdh:S1-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a576a197-5710-584e-a401-0e20dbddc22a" .

sdh:S1-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-08 ;
    bf1:hasPart sdh:S1-08damper ;
    bf1:hasPoint sdh:S1-08room_airflow,
        sdh:S1-08room_damper_position,
        sdh:S1-08room_heating,
        sdh:S1-08room_maximum_airflow,
        sdh:S1-08room_minimum_airflow,
        sdh:S1-08room_setpoint,
        sdh:S1-08room_temperature,
        sdh:S1-08room_valve_position .

sdh:S1-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-08room_damper_position .

sdh:S1-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "1b6321ef-2405-5aec-acc7-5b19425da908" .

sdh:S1-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c2a7a3be-1e01-55e9-afb6-c8bdcedd594f" .

sdh:S1-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "76565f26-2326-54f8-a209-2ada96869432" .

sdh:S1-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8a6ca84d-e38c-5f37-b12c-ba13e0d05ad6" .

sdh:S1-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0016352d-5f19-5f12-a80e-781491870412" .

sdh:S1-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b933e478-6011-5fc7-9406-add7ca2a6bd1" .

sdh:S1-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "7b43a03f-a47f-53b6-9d83-dec4e99e7d84" .

sdh:S1-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-09 ;
    bf1:hasPart sdh:S1-09damper ;
    bf1:hasPoint sdh:S1-09room_airflow,
        sdh:S1-09room_damper_position,
        sdh:S1-09room_heating,
        sdh:S1-09room_maximum_airflow,
        sdh:S1-09room_minimum_airflow,
        sdh:S1-09room_setpoint,
        sdh:S1-09room_temperature,
        sdh:S1-09room_valve_position .

sdh:S1-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-09room_damper_position .

sdh:S1-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "eb48a196-509c-5079-b498-ef78ece3daf9" .

sdh:S1-09room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "a19cb1a0-34f1-5468-9015-d0b7d9bb33ce" .

sdh:S1-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "63c6bba6-fac9-5adc-800c-c122563cde45" .

sdh:S1-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1078755e-e3f8-5244-ac63-13abe940b164" .

sdh:S1-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "00ad06b8-92fe-5ccd-9db3-fdfc6aa23e79" .

sdh:S1-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a87fc85b-17fa-5c0b-8201-88d16b015607" .

sdh:S1-09room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "fc495910-2280-50e6-9465-02c84c493adb" .

sdh:S1-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-10 ;
    bf1:hasPart sdh:S1-10damper ;
    bf1:hasPoint sdh:S1-10room_airflow,
        sdh:S1-10room_damper_position,
        sdh:S1-10room_heating,
        sdh:S1-10room_maximum_airflow,
        sdh:S1-10room_minimum_airflow,
        sdh:S1-10room_setpoint,
        sdh:S1-10room_temperature,
        sdh:S1-10room_valve_position .

sdh:S1-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-10room_damper_position .

sdh:S1-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "4319ddcf-6ab8-567d-aea6-f9365e8e4dd5" .

sdh:S1-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4bc78645-de3d-594e-940f-f57bfa38a6d2" .

sdh:S1-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8586ddc7-333a-5a08-8bb0-fc59ab3f0171" .

sdh:S1-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b24f92a5-1408-546a-a844-247f9bb6f3d6" .

sdh:S1-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "370ba962-687c-5230-a9a6-c82168b7dd72" .

sdh:S1-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "60d320e6-c137-50b7-b08a-caafcaca60e2" .

sdh:S1-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "80d7689b-ffa5-52ad-b014-1c880845dcf8" .

sdh:S1-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-11 .

sdh:S1-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-12 .

sdh:S1-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-13 ;
    bf1:hasPart sdh:S1-13damper ;
    bf1:hasPoint sdh:S1-13room_airflow,
        sdh:S1-13room_damper_position,
        sdh:S1-13room_heating,
        sdh:S1-13room_maximum_airflow,
        sdh:S1-13room_minimum_airflow,
        sdh:S1-13room_setpoint,
        sdh:S1-13room_temperature,
        sdh:S1-13room_valve_position .

sdh:S1-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-13room_damper_position .

sdh:S1-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "66c38d99-8a01-5caa-b897-4ac98fa911e7" .

sdh:S1-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "425405ea-0cb7-5b73-a70c-ff5589ba0727" .

sdh:S1-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "34992d76-72f4-5a21-b847-b61caf669e8b" .

sdh:S1-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2daf1648-6a18-56d3-8576-ea07bf25a6b9" .

sdh:S1-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f0211d3c-a4af-569d-b31d-7de2752c501e" .

sdh:S1-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f44b927c-2fb2-59fd-887c-a513beca8e49" .

sdh:S1-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "33ae4927-4746-5a7c-ac09-bd04fc85bbf3" .

sdh:S1-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-14 ;
    bf1:hasPart sdh:S1-14damper ;
    bf1:hasPoint sdh:S1-14room_airflow,
        sdh:S1-14room_damper_position,
        sdh:S1-14room_maximum_airflow,
        sdh:S1-14room_minimum_airflow,
        sdh:S1-14room_setpoint,
        sdh:S1-14room_temperature .

sdh:S1-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-14room_damper_position .

sdh:S1-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6d71d803-8909-5a3f-beb9-02d767ac2ac0" .

sdh:S1-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "70a39407-47fe-5a4c-b3db-5d52da7815f7" .

sdh:S1-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "758fed0b-c00c-54b4-984a-2cc674b884d3" .

sdh:S1-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "edcc4f08-8bd5-53aa-a4d2-265a771b4ac6" .

sdh:S1-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "5422c6d3-c157-5223-baa3-6c688743c93d" .

sdh:S1-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-15 ;
    bf1:hasPart sdh:S1-15damper ;
    bf1:hasPoint sdh:S1-15room_airflow,
        sdh:S1-15room_damper_position,
        sdh:S1-15room_heating,
        sdh:S1-15room_maximum_airflow,
        sdh:S1-15room_minimum_airflow,
        sdh:S1-15room_setpoint,
        sdh:S1-15room_temperature,
        sdh:S1-15room_valve_position .

sdh:S1-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-15room_damper_position .

sdh:S1-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "253e44d8-f3b3-5158-85b4-757214e9341f" .

sdh:S1-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "6d5f3eb3-9ada-56f7-bab5-5e17367c7e5f" .

sdh:S1-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2fac7066-c342-5a87-b45e-8425e7ccd327" .

sdh:S1-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8789c82a-7e87-56a9-b646-7c86db0d629d" .

sdh:S1-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0f2f477a-90c2-5f91-aa60-70102b620f14" .

sdh:S1-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a59bbdfa-bb33-5d39-827a-17cfc03f4ec6" .

sdh:S1-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "801e61fa-6fe0-5cf6-a44a-f78b3993fb18" .

sdh:S1-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-16 ;
    bf1:hasPart sdh:S1-16damper ;
    bf1:hasPoint sdh:S1-16room_airflow,
        sdh:S1-16room_damper_position,
        sdh:S1-16room_heating,
        sdh:S1-16room_maximum_airflow,
        sdh:S1-16room_minimum_airflow,
        sdh:S1-16room_setpoint,
        sdh:S1-16room_temperature,
        sdh:S1-16room_valve_position .

sdh:S1-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-16room_damper_position .

sdh:S1-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6b8fd605-ff09-5878-9bb8-b26935519e83" .

sdh:S1-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "3a34b721-830e-5488-a2df-a89a0138ac9b" .

sdh:S1-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1f5b8ddf-2769-5955-8d8e-ea97286c4df2" .

sdh:S1-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3bdf891c-d46c-52fd-85d0-3cf86717a4bd" .

sdh:S1-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "18eaa312-9dc6-5022-ba4b-99007c7ba2c2" .

sdh:S1-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "76acc8ec-c0a3-5ea6-9e51-abb4e361820f" .

sdh:S1-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "f99d6932-4eed-581a-a12b-f33d893a0fd3" .

sdh:S1-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-17 ;
    bf1:hasPart sdh:S1-17damper ;
    bf1:hasPoint sdh:S1-17room_airflow,
        sdh:S1-17room_damper_position,
        sdh:S1-17room_heating,
        sdh:S1-17room_maximum_airflow,
        sdh:S1-17room_minimum_airflow,
        sdh:S1-17room_setpoint,
        sdh:S1-17room_temperature,
        sdh:S1-17room_valve_position .

sdh:S1-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-17room_damper_position .

sdh:S1-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "98868b14-a826-5dd9-ba49-32d038088537" .

sdh:S1-17room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "d148d3da-1fc8-5221-b774-2b35afb3fc7c" .

sdh:S1-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a161fdad-f316-515b-ae09-64f4f40adeb7" .

sdh:S1-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "588953fa-66bd-5b76-aa49-e052cedf4ef8" .

sdh:S1-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "897ce6e1-0ad1-5f99-94c5-f7b72df7cc1a" .

sdh:S1-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2055143f-be8c-5267-a0da-863337b584ff" .

sdh:S1-17room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c102e415-0da6-50d1-8885-3b34dcb6583a" .

sdh:S1-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-18 ;
    bf1:hasPart sdh:S1-18damper ;
    bf1:hasPoint sdh:S1-18room_airflow,
        sdh:S1-18room_damper_position,
        sdh:S1-18room_heating,
        sdh:S1-18room_maximum_airflow,
        sdh:S1-18room_minimum_airflow,
        sdh:S1-18room_setpoint,
        sdh:S1-18room_temperature,
        sdh:S1-18room_valve_position .

sdh:S1-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-18room_damper_position .

sdh:S1-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "d6d36e3f-4d9c-5410-9aca-3b7ed2370f16" .

sdh:S1-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "6aae8060-9206-5320-aa32-79c47ea506f6" .

sdh:S1-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e053d9c7-12aa-518a-ae50-8e8dd2adfe13" .

sdh:S1-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1626e6f2-394e-57fe-8e0e-9c1fcc31b669" .

sdh:S1-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "7581fdc8-25ae-5fc4-afcf-cc62c4d10dc8" .

sdh:S1-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "691b1142-4009-5ca2-8271-b846118d5741" .

sdh:S1-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "b6e86592-650e-5f28-abf1-414edf72df64" .

sdh:S1-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-19 ;
    bf1:hasPart sdh:S1-19damper ;
    bf1:hasPoint sdh:S1-19room_airflow,
        sdh:S1-19room_damper_position,
        sdh:S1-19room_heating,
        sdh:S1-19room_maximum_airflow,
        sdh:S1-19room_minimum_airflow,
        sdh:S1-19room_setpoint,
        sdh:S1-19room_temperature,
        sdh:S1-19room_valve_position .

sdh:S1-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-19room_damper_position .

sdh:S1-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "73fd5afc-ea88-5337-8af2-0f13f4b189ee" .

sdh:S1-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4a6590a7-4182-560a-a6d8-2d34badedfcf" .

sdh:S1-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b27a5b2a-7199-5d25-b6cf-40f40ef57d82" .

sdh:S1-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0cef714c-74e7-53ff-a1ea-f47f81e8d795" .

sdh:S1-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "deb1424e-8226-53f3-8165-01e94c934b1e" .

sdh:S1-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b2eb7943-f54a-532f-a03b-4a1e69649757" .

sdh:S1-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "8de5b41f-37db-54a0-8cf3-1ea7d71c85db" .

sdh:S1-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS1-20 ;
    bf1:hasPart sdh:S1-20damper ;
    bf1:hasPoint sdh:S1-20room_airflow,
        sdh:S1-20room_damper_position,
        sdh:S1-20room_heating,
        sdh:S1-20room_maximum_airflow,
        sdh:S1-20room_minimum_airflow,
        sdh:S1-20room_setpoint,
        sdh:S1-20room_temperature,
        sdh:S1-20room_valve_position .

sdh:S1-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S1-20room_damper_position .

sdh:S1-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e6ac0b13-ef94-5fbe-99ff-01b31a8a259a" .

sdh:S1-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "682e5119-01d6-537f-8413-af0b3253c586" .

sdh:S1-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "50afb9ef-2bf5-57f2-8f0a-9de974cd51ed" .

sdh:S1-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b7336b08-7d8b-57f2-8826-62cf78a64bed" .

sdh:S1-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "d37351e1-f2f3-5d8e-a79a-9c2d518752e2" .

sdh:S1-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "6394dea9-f31d-5cb1-8f5f-548d0b38d222" .

sdh:S1-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3c1f8ad8-4e7c-5146-8570-f270fb07408c" .

sdh:S2-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-01 ;
    bf1:hasPart sdh:S2-01damper ;
    bf1:hasPoint sdh:S2-01room_airflow,
        sdh:S2-01room_damper_position,
        sdh:S2-01room_heating,
        sdh:S2-01room_maximum_airflow,
        sdh:S2-01room_minimum_airflow,
        sdh:S2-01room_setpoint,
        sdh:S2-01room_temperature,
        sdh:S2-01room_valve_position .

sdh:S2-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-01room_damper_position .

sdh:S2-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "00256ba6-b967-5525-ac3e-d4bfa9d0053f" .

sdh:S2-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "3adc15cc-68ad-5925-818b-e79c03a64343" .

sdh:S2-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a25a15a5-de03-5b58-950c-cd97f046a96b" .

sdh:S2-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c74c2af4-24c8-5d30-83a2-65ec005a5cda" .

sdh:S2-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "920b701d-4004-5966-a1d2-66343733334d" .

sdh:S2-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "bbb3afe3-a21e-5c2f-ac0e-527252fe81b7" .

sdh:S2-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c0c5e07d-bc0f-5d47-9c25-8f7038c0978b" .

sdh:S2-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-02 ;
    bf1:hasPart sdh:S2-02damper ;
    bf1:hasPoint sdh:S2-02room_airflow,
        sdh:S2-02room_damper_position,
        sdh:S2-02room_heating,
        sdh:S2-02room_maximum_airflow,
        sdh:S2-02room_minimum_airflow,
        sdh:S2-02room_setpoint,
        sdh:S2-02room_temperature,
        sdh:S2-02room_valve_position .

sdh:S2-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-02room_damper_position .

sdh:S2-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "8dce334a-47e4-5ecf-8d43-e4f32b5e72ca" .

sdh:S2-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4666a3cc-28bb-5318-bde6-afd978c0fb2c" .

sdh:S2-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "42160ed9-229c-5292-80aa-495fc2a42506" .

sdh:S2-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "dd7f99d2-757f-5fd6-b277-a7ca47dd4f25" .

sdh:S2-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "4cec08e8-3b04-510f-af37-9ccf12290695" .

sdh:S2-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "ae58f0b1-4a14-5b66-8c9d-f4116c98a077" .

sdh:S2-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "5ce5286a-12b9-581f-834d-6454c61b867f" .

sdh:S2-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-03 ;
    bf1:hasPart sdh:S2-03damper ;
    bf1:hasPoint sdh:S2-03room_airflow,
        sdh:S2-03room_damper_position,
        sdh:S2-03room_heating,
        sdh:S2-03room_maximum_airflow,
        sdh:S2-03room_minimum_airflow,
        sdh:S2-03room_setpoint,
        sdh:S2-03room_temperature,
        sdh:S2-03room_valve_position .

sdh:S2-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-03room_damper_position .

sdh:S2-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e45a0dff-df39-56b5-ad72-150dd308d2e5" .

sdh:S2-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "5dd69b90-d513-5bf7-8051-e7ff2f687c3e" .

sdh:S2-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8a9352fd-7dad-5f02-8cba-60ae16c3521f" .

sdh:S2-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "41662964-5d54-5810-9554-b846d86efb20" .

sdh:S2-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "013837d5-fd0a-5eec-aee7-fb66bbdc6d29" .

sdh:S2-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "18a9d74f-c008-5bc9-b547-15543f5f4b7c" .

sdh:S2-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "6e2959b0-f3d7-5db6-90b1-39bbd24380d0" .

sdh:S2-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-04 ;
    bf1:hasPart sdh:S2-04damper ;
    bf1:hasPoint sdh:S2-04room_airflow,
        sdh:S2-04room_damper_position,
        sdh:S2-04room_heating,
        sdh:S2-04room_maximum_airflow,
        sdh:S2-04room_minimum_airflow,
        sdh:S2-04room_setpoint,
        sdh:S2-04room_temperature,
        sdh:S2-04room_valve_position .

sdh:S2-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-04room_damper_position .

sdh:S2-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "8c0cdde0-38e3-558d-a00d-40c24e3e3f71" .

sdh:S2-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "a49c3d42-94f2-5410-aaa9-a461f9410ec9" .

sdh:S2-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "450be5e0-e05d-54dd-b1a3-93382484e229" .

sdh:S2-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6e453e7e-61c3-5cbb-b4e5-2bed00b5d5dc" .

sdh:S2-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "db0ed19f-26da-5637-8065-edd8de97e501" .

sdh:S2-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "da1709c0-a581-52de-b235-bd947f66c82e" .

sdh:S2-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "7541c432-5f29-5c24-9427-6934a88cc487" .

sdh:S2-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-05 ;
    bf1:hasPart sdh:S2-05damper ;
    bf1:hasPoint sdh:S2-05room_airflow,
        sdh:S2-05room_damper_position,
        sdh:S2-05room_heating,
        sdh:S2-05room_maximum_airflow,
        sdh:S2-05room_minimum_airflow,
        sdh:S2-05room_setpoint,
        sdh:S2-05room_temperature,
        sdh:S2-05room_valve_position .

sdh:S2-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-05room_damper_position .

sdh:S2-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "34db1831-eba4-52a2-ae9f-42779169efee" .

sdh:S2-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "92d66904-9334-5d78-a34b-96033adf89c8" .

sdh:S2-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8b162e06-e25a-5362-b8d1-fc049a6b55b6" .

sdh:S2-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "85905a64-b0d9-57e5-b04c-28afef7290f5" .

sdh:S2-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "256c8df0-8caa-5c27-be82-7659ecf4a2c6" .

sdh:S2-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2b04a9f6-70f5-52e3-b855-951c107026ac" .

sdh:S2-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "09d7f5ae-f6e5-5053-9269-26020b96582b" .

sdh:S2-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-06 ;
    bf1:hasPart sdh:S2-06damper ;
    bf1:hasPoint sdh:S2-06room_airflow,
        sdh:S2-06room_damper_position,
        sdh:S2-06room_heating,
        sdh:S2-06room_maximum_airflow,
        sdh:S2-06room_minimum_airflow,
        sdh:S2-06room_setpoint,
        sdh:S2-06room_temperature,
        sdh:S2-06room_valve_position .

sdh:S2-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-06room_damper_position .

sdh:S2-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "4ce2252a-89fc-5837-b83d-6cb7dcdb3c4f" .

sdh:S2-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "e67ade96-669d-59e7-8405-1115fd1389e6" .

sdh:S2-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "40e5b07e-4a3a-5517-b5ee-974bd9f49744" .

sdh:S2-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0e369e51-ba94-5778-a446-324fef4066cc" .

sdh:S2-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "790059bc-a4a0-52ab-848a-fef70455f9fc" .

sdh:S2-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "160bb976-d744-58cb-a566-fb456f8b0b02" .

sdh:S2-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c7331072-11e3-53ca-9cb9-57acb770d21e" .

sdh:S2-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-07 ;
    bf1:hasPart sdh:S2-07damper ;
    bf1:hasPoint sdh:S2-07room_airflow,
        sdh:S2-07room_damper_position,
        sdh:S2-07room_heating,
        sdh:S2-07room_maximum_airflow,
        sdh:S2-07room_minimum_airflow,
        sdh:S2-07room_setpoint,
        sdh:S2-07room_temperature,
        sdh:S2-07room_valve_position .

sdh:S2-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-07room_damper_position .

sdh:S2-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "7c188572-a62f-5f3f-9cda-32abe69d5c00" .

sdh:S2-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "35c840a0-3b2c-5ce2-afcf-3f28c0ef2118" .

sdh:S2-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9bfc8760-06b7-5ca5-9880-fe367981a00d" .

sdh:S2-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cb6643ae-31f3-5493-bf7e-0af5e13053ea" .

sdh:S2-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "b76a1f4e-bc79-5dab-a28e-c4e89526ce0f" .

sdh:S2-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "03c4edee-9dc9-57bb-b607-595f9bf22b71" .

sdh:S2-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "bada6852-5249-5200-9aef-02771ab21602" .

sdh:S2-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-08 ;
    bf1:hasPart sdh:S2-08damper ;
    bf1:hasPoint sdh:S2-08room_airflow,
        sdh:S2-08room_damper_position,
        sdh:S2-08room_maximum_airflow,
        sdh:S2-08room_minimum_airflow,
        sdh:S2-08room_setpoint,
        sdh:S2-08room_temperature .

sdh:S2-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-08room_damper_position .

sdh:S2-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "765cacdc-be15-59d2-a369-8cd26313efc9" .

sdh:S2-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5328b28d-ab1a-5510-b539-032a271db39e" .

sdh:S2-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f75eef9e-4ed0-5ee6-858a-39a7c2e00b66" .

sdh:S2-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "83737c2f-8492-5f43-9426-7a162ff00d20" .

sdh:S2-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "8758e461-3cd3-5c75-a048-3a3c430f7838" .

sdh:S2-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-09 ;
    bf1:hasPart sdh:S2-09damper ;
    bf1:hasPoint sdh:S2-09room_airflow,
        sdh:S2-09room_damper_position,
        sdh:S2-09room_maximum_airflow,
        sdh:S2-09room_minimum_airflow,
        sdh:S2-09room_setpoint,
        sdh:S2-09room_temperature .

sdh:S2-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-09room_damper_position .

sdh:S2-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "dec03f42-1ba1-5b2a-89e8-08cc5e6ac440" .

sdh:S2-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "18940dfc-6fa7-5f1c-811c-bcc079ff47d4" .

sdh:S2-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1009763a-b098-5c6b-b1d3-9849a9e28e96" .

sdh:S2-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "d632fb7f-fd99-5d7d-9a25-b8e73ee449d7" .

sdh:S2-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "9b70e9d8-45fb-5e3d-8372-c7253f0d9ac9" .

sdh:S2-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-10 ;
    bf1:hasPart sdh:S2-10damper ;
    bf1:hasPoint sdh:S2-10room_airflow,
        sdh:S2-10room_damper_position,
        sdh:S2-10room_heating,
        sdh:S2-10room_maximum_airflow,
        sdh:S2-10room_minimum_airflow,
        sdh:S2-10room_setpoint,
        sdh:S2-10room_temperature,
        sdh:S2-10room_valve_position .

sdh:S2-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-10room_damper_position .

sdh:S2-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6639f73b-49bb-50b6-a022-2f6d473a60b3" .

sdh:S2-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2410fa01-0d8e-52b1-8062-aafbfd1d3e54" .

sdh:S2-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "afd623b7-94c9-5cf5-9e65-8a5b5f4fe5e4" .

sdh:S2-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f6510185-db8f-5c4b-878a-632d2c5e4d96" .

sdh:S2-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "e1b8d8d1-4e3a-5db7-ad4b-adf81551abce" .

sdh:S2-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "09fb2efe-8733-59f8-8622-2bc41332a3df" .

sdh:S2-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "6ab8da9a-eca8-503f-ab9f-d3abb06bcadf" .

sdh:S2-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-11 ;
    bf1:hasPart sdh:S2-11damper ;
    bf1:hasPoint sdh:S2-11room_airflow,
        sdh:S2-11room_damper_position,
        sdh:S2-11room_heating,
        sdh:S2-11room_maximum_airflow,
        sdh:S2-11room_minimum_airflow,
        sdh:S2-11room_setpoint,
        sdh:S2-11room_temperature,
        sdh:S2-11room_valve_position .

sdh:S2-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-11room_damper_position .

sdh:S2-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "834f289f-ccaa-5b34-8ede-a5d1657463ea" .

sdh:S2-11room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "421166d0-0a3a-59ed-8259-114bb00422eb" .

sdh:S2-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0fe30e09-c50a-55e7-9a76-cff81abde04e" .

sdh:S2-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e96fa0b0-d4db-5703-b558-1212d108f0b1" .

sdh:S2-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2fec0f81-b6c6-5d6d-8137-5ca7efb9f4fe" .

sdh:S2-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "99deb306-4431-50b0-968b-29471fdafed4" .

sdh:S2-11room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "fddeffe7-5af2-5646-93de-1f0dfee7cbc7" .

sdh:S2-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-12 ;
    bf1:hasPart sdh:S2-12damper ;
    bf1:hasPoint sdh:S2-12room_airflow,
        sdh:S2-12room_damper_position,
        sdh:S2-12room_heating,
        sdh:S2-12room_maximum_airflow,
        sdh:S2-12room_minimum_airflow,
        sdh:S2-12room_setpoint,
        sdh:S2-12room_temperature,
        sdh:S2-12room_valve_position .

sdh:S2-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-12room_damper_position .

sdh:S2-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "76c99143-e676-55be-807e-88010c89cd30" .

sdh:S2-12room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "f5ed3559-19d2-53d4-b611-c529d182f2dc" .

sdh:S2-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1e85d8fc-2f67-5e33-a6cc-d8eb222a8f1d" .

sdh:S2-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0b607722-dcf5-5266-b142-800a475f827b" .

sdh:S2-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "1c518daa-6e50-5ee5-a281-2ee3780ad00f" .

sdh:S2-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "af4ea611-251c-5d06-95ca-d357c41b5c08" .

sdh:S2-12room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "ef5f2f30-3fe1-5b18-96c7-6980404c742d" .

sdh:S2-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-13 ;
    bf1:hasPart sdh:S2-13damper ;
    bf1:hasPoint sdh:S2-13room_airflow,
        sdh:S2-13room_damper_position,
        sdh:S2-13room_heating,
        sdh:S2-13room_maximum_airflow,
        sdh:S2-13room_minimum_airflow,
        sdh:S2-13room_setpoint,
        sdh:S2-13room_temperature,
        sdh:S2-13room_valve_position .

sdh:S2-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-13room_damper_position .

sdh:S2-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "75e5fb9a-c9d6-576c-8c54-14d30c24eb83" .

sdh:S2-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "5dd72233-36e8-551e-9c03-4e975ae41b8c" .

sdh:S2-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "03cde578-4094-5ccc-a116-6149f5aa9cc9" .

sdh:S2-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "184919d4-8e3c-51e5-aa0a-1d0c6f641c51" .

sdh:S2-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2cb41df9-c76f-5614-9c36-ec14cb70e13b" .

sdh:S2-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "e1f3d175-519f-51a8-81e1-bcbedb9c9c4c" .

sdh:S2-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3bac4212-d8a4-5b5b-b856-141d7a4bc461" .

sdh:S2-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-14 ;
    bf1:hasPart sdh:S2-14damper ;
    bf1:hasPoint sdh:S2-14room_airflow,
        sdh:S2-14room_damper_position,
        sdh:S2-14room_heating,
        sdh:S2-14room_maximum_airflow,
        sdh:S2-14room_minimum_airflow,
        sdh:S2-14room_setpoint,
        sdh:S2-14room_temperature,
        sdh:S2-14room_valve_position .

sdh:S2-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-14room_damper_position .

sdh:S2-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "55d4fbc0-52e8-5425-82a2-67b2e44cc3e5" .

sdh:S2-14room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c612ecac-c55d-52a2-add2-d386af55fea8" .

sdh:S2-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6a6780be-c462-5e71-ada9-5ebb194faa85" .

sdh:S2-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bd6107f5-4eac-5e50-b2c0-6e4e419cf124" .

sdh:S2-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0d1d8542-d63b-5393-b381-257cb64a26de" .

sdh:S2-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "c2844221-fd65-533c-9f62-cc5b69fd70b1" .

sdh:S2-14room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c78e0b32-e281-575d-a6a0-bccc4f04fed5" .

sdh:S2-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-15 ;
    bf1:hasPart sdh:S2-15damper ;
    bf1:hasPoint sdh:S2-15room_airflow,
        sdh:S2-15room_damper_position,
        sdh:S2-15room_heating,
        sdh:S2-15room_maximum_airflow,
        sdh:S2-15room_minimum_airflow,
        sdh:S2-15room_setpoint,
        sdh:S2-15room_temperature,
        sdh:S2-15room_valve_position .

sdh:S2-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-15room_damper_position .

sdh:S2-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "95e36650-52cd-5bde-b95f-2ea73184a8e9" .

sdh:S2-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c5795951-d4bd-53bb-9d35-be9cdc9aae3d" .

sdh:S2-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "00cdb135-1bf6-5cda-a92b-593b1e20bcfd" .

sdh:S2-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "118bcb9f-3103-5df8-b967-d0d05c569c6d" .

sdh:S2-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "b1a37815-d838-5e9a-9335-eb91d9547496" .

sdh:S2-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "771c2f0d-f468-57de-80ba-c944cbd26048" .

sdh:S2-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "970364c8-0b23-54a7-b7eb-9cef9a986b9a" .

sdh:S2-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-16 ;
    bf1:hasPart sdh:S2-16damper ;
    bf1:hasPoint sdh:S2-16room_airflow,
        sdh:S2-16room_damper_position,
        sdh:S2-16room_heating,
        sdh:S2-16room_maximum_airflow,
        sdh:S2-16room_minimum_airflow,
        sdh:S2-16room_setpoint,
        sdh:S2-16room_temperature,
        sdh:S2-16room_valve_position .

sdh:S2-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-16room_damper_position .

sdh:S2-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "cb51e264-98cd-5cf3-b371-46e484ad9969" .

sdh:S2-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "416a6b96-e9be-5bef-a749-5bc228269f30" .

sdh:S2-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d81dd5ea-a857-5a3c-b265-890c792d5dfb" .

sdh:S2-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4ba8ccbc-a6c3-5f97-a4bf-824f126c9060" .

sdh:S2-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "fc1ddf2d-0141-5cd5-a7e3-5f740f2ed39f" .

sdh:S2-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a75a1a78-aa30-51d2-9b58-ecb6e18bc73a" .

sdh:S2-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "ed446007-1c81-5060-b1c0-3fa32377b58f" .

sdh:S2-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-17 ;
    bf1:hasPart sdh:S2-17damper ;
    bf1:hasPoint sdh:S2-17room_airflow,
        sdh:S2-17room_damper_position,
        sdh:S2-17room_heating,
        sdh:S2-17room_maximum_airflow,
        sdh:S2-17room_minimum_airflow,
        sdh:S2-17room_setpoint,
        sdh:S2-17room_temperature,
        sdh:S2-17room_valve_position .

sdh:S2-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-17room_damper_position .

sdh:S2-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "2bc21eed-5105-5efe-9b5b-d75ca4028d69" .

sdh:S2-17room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "0b588b90-4713-5834-9580-18c8c2f2aeb6" .

sdh:S2-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2eeb2954-626b-59b1-94ce-e7a1fd06c5b8" .

sdh:S2-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0e2ff79c-4147-5ca5-9840-b613116db95b" .

sdh:S2-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "973ad21b-d5d3-58ff-bf25-56d640cb1e6f" .

sdh:S2-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "42df24c5-3b86-5511-8c73-edf62f4a21b4" .

sdh:S2-17room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "90760e94-952e-5338-893c-85e24dd59914" .

sdh:S2-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-18 ;
    bf1:hasPart sdh:S2-18damper ;
    bf1:hasPoint sdh:S2-18room_airflow,
        sdh:S2-18room_damper_position,
        sdh:S2-18room_heating,
        sdh:S2-18room_maximum_airflow,
        sdh:S2-18room_minimum_airflow,
        sdh:S2-18room_setpoint,
        sdh:S2-18room_temperature,
        sdh:S2-18room_valve_position .

sdh:S2-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-18room_damper_position .

sdh:S2-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9d3b3625-be5a-5516-87f0-da8bef143578" .

sdh:S2-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "be89bb09-06b1-5417-829e-abe3c9fc9ea7" .

sdh:S2-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1e507e67-4fa5-535f-a3ee-fc3ecab7d534" .

sdh:S2-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cf197245-3c9d-5ef6-9ffe-4a77efef7f45" .

sdh:S2-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "5a28ad8e-5410-50c4-b5c0-3c15ddb6db8b" .

sdh:S2-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d78563d1-ae6c-5b3c-8d80-2210d0ef845d" .

sdh:S2-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3a95c9d2-7d99-59c1-83dd-b2febb6c5ec4" .

sdh:S2-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-19 ;
    bf1:hasPart sdh:S2-19damper ;
    bf1:hasPoint sdh:S2-19room_airflow,
        sdh:S2-19room_damper_position,
        sdh:S2-19room_heating,
        sdh:S2-19room_maximum_airflow,
        sdh:S2-19room_minimum_airflow,
        sdh:S2-19room_setpoint,
        sdh:S2-19room_temperature,
        sdh:S2-19room_valve_position .

sdh:S2-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-19room_damper_position .

sdh:S2-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "52929da7-8a99-5207-af51-d4f57b440ba6" .

sdh:S2-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "1f5b32a2-c14d-5083-80e2-d40bb7da1d07" .

sdh:S2-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "640efef4-77ea-5711-a767-5608531fe326" .

sdh:S2-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a5a0f44c-b3c0-5fda-8740-1a2271898c78" .

sdh:S2-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "3abb83bf-11fa-55b3-8920-fe9d2e57d5a1" .

sdh:S2-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f710234c-61d6-52d5-95e8-4237b8c09ffc" .

sdh:S2-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a1719077-9c4d-589b-839d-46a7514cf4d6" .

sdh:S2-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-20 ;
    bf1:hasPart sdh:S2-20damper ;
    bf1:hasPoint sdh:S2-20room_airflow,
        sdh:S2-20room_damper_position,
        sdh:S2-20room_heating,
        sdh:S2-20room_maximum_airflow,
        sdh:S2-20room_minimum_airflow,
        sdh:S2-20room_setpoint,
        sdh:S2-20room_temperature,
        sdh:S2-20room_valve_position .

sdh:S2-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-20room_damper_position .

sdh:S2-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "eff06da4-9aa4-55db-8b0a-4a817b57b91d" .

sdh:S2-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c7858c04-9835-5ffc-ad15-369eff59e657" .

sdh:S2-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b2b61e57-9c64-57c0-a102-09cfbc0aa8e1" .

sdh:S2-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c93c3f21-e65f-50b5-ae66-7e22e8c41111" .

sdh:S2-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "35bc0dbe-53b4-58a4-b454-b58d95aac3ef" .

sdh:S2-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b5117829-14c5-5dd5-81f9-6da562e21e16" .

sdh:S2-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "e127ba20-e7ab-56e0-9f12-290889a716e3" .

sdh:S2-21 a brick1:VAV ;
    bf1:feeds sdh:ZoneS2-21 ;
    bf1:hasPart sdh:S2-21damper ;
    bf1:hasPoint sdh:S2-21room_airflow,
        sdh:S2-21room_damper_position,
        sdh:S2-21room_heating,
        sdh:S2-21room_maximum_airflow,
        sdh:S2-21room_minimum_airflow,
        sdh:S2-21room_setpoint,
        sdh:S2-21room_temperature,
        sdh:S2-21room_valve_position .

sdh:S2-21damper a brick1:Damper ;
    bf1:hasPoint sdh:S2-21room_damper_position .

sdh:S2-21room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "0e6416a0-0170-5866-8f29-7da9d9b15d07" .

sdh:S2-21room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "5bc4272f-a4a7-51a6-98ff-3ce4b999228a" .

sdh:S2-21room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "86ab3129-ecf2-53dd-87bc-ab0780c2b941" .

sdh:S2-21room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0c2fd2ae-4b1b-5c4b-97e5-3e16a8ba91f8" .

sdh:S2-21room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2ea3f8e3-7870-513e-a757-bdb106caa1de" .

sdh:S2-21room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "e490aec3-4bd7-57f9-ab6e-d86783a07f9c" .

sdh:S2-21room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a8ddc8b6-3274-57bf-9aa8-76f9d891d711" .

sdh:S3-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-01 ;
    bf1:hasPart sdh:S3-01damper ;
    bf1:hasPoint sdh:S3-01room_airflow,
        sdh:S3-01room_damper_position,
        sdh:S3-01room_heating,
        sdh:S3-01room_maximum_airflow,
        sdh:S3-01room_minimum_airflow,
        sdh:S3-01room_setpoint,
        sdh:S3-01room_temperature,
        sdh:S3-01room_valve_position .

sdh:S3-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-01room_damper_position .

sdh:S3-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "c315ac67-3fc0-5e94-bbeb-19d1a07aa592" .

sdh:S3-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "7a392ce0-4e9f-5fb5-8a46-a3fb8d458fe1" .

sdh:S3-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5eef3dd8-9724-51cd-a217-88b167620f9e" .

sdh:S3-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "77f767d8-1eff-5c71-bd79-8a2fcca2172c" .

sdh:S3-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c71dd466-543f-51c4-b2da-0780e5facc69" .

sdh:S3-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b3fede44-5811-5a93-b573-de01f2b9e922" .

sdh:S3-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "96a05a9e-30e7-594d-9ab0-8797e1345904" .

sdh:S3-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-02 ;
    bf1:hasPart sdh:S3-02damper ;
    bf1:hasPoint sdh:S3-02room_airflow,
        sdh:S3-02room_damper_position,
        sdh:S3-02room_heating,
        sdh:S3-02room_maximum_airflow,
        sdh:S3-02room_minimum_airflow,
        sdh:S3-02room_setpoint,
        sdh:S3-02room_temperature,
        sdh:S3-02room_valve_position .

sdh:S3-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-02room_damper_position .

sdh:S3-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "f072e207-2cc0-5b46-a8f8-a50f3e73e53b" .

sdh:S3-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2a2d48c3-aee0-58ee-9402-d612caf0dc91" .

sdh:S3-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cb31cac4-5d3c-5765-ba8b-2158e73b004d" .

sdh:S3-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b67c4458-6632-5a20-989d-59f9826a0974" .

sdh:S3-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2bd49377-7d32-51c9-9613-bb7f2c4028a4" .

sdh:S3-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "10a6df89-fe88-5456-b31a-61ae244fbc87" .

sdh:S3-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "8f3e2118-a0f9-5e88-89ad-5f0c4fbeba69" .

sdh:S3-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-03 ;
    bf1:hasPart sdh:S3-03damper ;
    bf1:hasPoint sdh:S3-03room_airflow,
        sdh:S3-03room_damper_position,
        sdh:S3-03room_heating,
        sdh:S3-03room_maximum_airflow,
        sdh:S3-03room_minimum_airflow,
        sdh:S3-03room_setpoint,
        sdh:S3-03room_temperature,
        sdh:S3-03room_valve_position .

sdh:S3-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-03room_damper_position .

sdh:S3-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "d9740585-76c8-5325-8802-b9b57b493a90" .

sdh:S3-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "f1116354-bc18-5994-bd45-980451cdb9e2" .

sdh:S3-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "956cdd7e-e8d8-5973-bfab-322924333a64" .

sdh:S3-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3d1b80a0-1e73-5f7f-ac22-543d4298182b" .

sdh:S3-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "38bb20b6-1acd-5a38-b120-01e2cc67abb8" .

sdh:S3-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "716ee160-fb4d-581c-a5eb-b1a40c93d964" .

sdh:S3-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2f75a96b-63b7-5770-887a-41ab9b4f4e48" .

sdh:S3-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-04 ;
    bf1:hasPart sdh:S3-04damper ;
    bf1:hasPoint sdh:S3-04room_airflow,
        sdh:S3-04room_damper_position,
        sdh:S3-04room_heating,
        sdh:S3-04room_maximum_airflow,
        sdh:S3-04room_minimum_airflow,
        sdh:S3-04room_setpoint,
        sdh:S3-04room_temperature,
        sdh:S3-04room_valve_position .

sdh:S3-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-04room_damper_position .

sdh:S3-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e35c6291-b773-5f65-a609-9a9a9606e234" .

sdh:S3-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "500a1389-c987-5d92-b950-799ecfb6b3e1" .

sdh:S3-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5c4e8bcc-bf57-5582-9bb3-f49a384afc83" .

sdh:S3-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "089d7896-5a0c-5e74-b660-bae61f4b745b" .

sdh:S3-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f6a2cb34-ad7c-5bf7-9243-b3603c6c6e41" .

sdh:S3-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b9b594dc-94f7-5d27-9d35-6c37cd8adce3" .

sdh:S3-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c4825e95-1ddd-5906-8526-b85a017f419f" .

sdh:S3-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-05 ;
    bf1:hasPart sdh:S3-05damper ;
    bf1:hasPoint sdh:S3-05room_airflow,
        sdh:S3-05room_damper_position,
        sdh:S3-05room_heating,
        sdh:S3-05room_maximum_airflow,
        sdh:S3-05room_minimum_airflow,
        sdh:S3-05room_setpoint,
        sdh:S3-05room_temperature,
        sdh:S3-05room_valve_position .

sdh:S3-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-05room_damper_position .

sdh:S3-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "383d773a-e4b9-5330-a29f-e06ca00570af" .

sdh:S3-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "a9f69593-56c3-5f8c-8aba-79f0ac29885d" .

sdh:S3-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9aff6a33-7908-579e-9a78-5d8fde86eddf" .

sdh:S3-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "179ef491-163b-5e87-a032-6121cefbed91" .

sdh:S3-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "1a36b2ff-018d-5bb4-8082-7c2cb237e67a" .

sdh:S3-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "78e07878-3c62-5ee7-8627-5d59d471effa" .

sdh:S3-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "4f29cf81-dfdd-56c2-8a96-90be30733265" .

sdh:S3-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-06 ;
    bf1:hasPart sdh:S3-06damper ;
    bf1:hasPoint sdh:S3-06room_airflow,
        sdh:S3-06room_damper_position,
        sdh:S3-06room_heating,
        sdh:S3-06room_maximum_airflow,
        sdh:S3-06room_minimum_airflow,
        sdh:S3-06room_setpoint,
        sdh:S3-06room_temperature,
        sdh:S3-06room_valve_position .

sdh:S3-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-06room_damper_position .

sdh:S3-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e875643e-416c-5746-b722-a6b9bd18493b" .

sdh:S3-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "cd3d8b28-d9ac-5ad7-a1e3-9248884b08ed" .

sdh:S3-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c5305b85-ab4f-561b-9019-721d9bb090c7" .

sdh:S3-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bf8b2515-42d1-51c3-80fc-8235fd5a2e7c" .

sdh:S3-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "83351499-6297-5aa4-8c1e-dd814d81df54" .

sdh:S3-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "adde7364-8de4-5d76-95a9-cd5ea7118b79" .

sdh:S3-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "070c0c71-05a3-5a2c-a71c-357f6943f585" .

sdh:S3-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-07 ;
    bf1:hasPart sdh:S3-07damper ;
    bf1:hasPoint sdh:S3-07room_airflow,
        sdh:S3-07room_damper_position,
        sdh:S3-07room_heating,
        sdh:S3-07room_maximum_airflow,
        sdh:S3-07room_minimum_airflow,
        sdh:S3-07room_setpoint,
        sdh:S3-07room_temperature,
        sdh:S3-07room_valve_position .

sdh:S3-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-07room_damper_position .

sdh:S3-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "14a27195-1420-5672-aaa5-4680b46d1659" .

sdh:S3-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "da022d00-e07b-5b8a-a345-852075f6f5e1" .

sdh:S3-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "85e76e98-8065-5e43-863b-3a24faff5cb9" .

sdh:S3-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ff9e31e6-d857-5c1d-be98-89400167db39" .

sdh:S3-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "90a2e9dd-6b02-54bf-a905-6cea333adb30" .

sdh:S3-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d3b304e3-d521-550d-b94b-403086dca7b6" .

sdh:S3-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "4d071cb3-20cd-5cc9-9bda-9aa4e5b35448" .

sdh:S3-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-08 ;
    bf1:hasPart sdh:S3-08damper ;
    bf1:hasPoint sdh:S3-08room_airflow,
        sdh:S3-08room_damper_position,
        sdh:S3-08room_heating,
        sdh:S3-08room_maximum_airflow,
        sdh:S3-08room_minimum_airflow,
        sdh:S3-08room_setpoint,
        sdh:S3-08room_temperature,
        sdh:S3-08room_valve_position .

sdh:S3-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-08room_damper_position .

sdh:S3-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "32a63dfa-e061-575f-974a-ac4bd0343949" .

sdh:S3-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "87a768d1-aa34-501d-839b-989b1d5cd09e" .

sdh:S3-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9c6499b2-8cc8-5f6e-ab79-1a055e06629e" .

sdh:S3-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "75772e4c-3ad1-5227-b508-19442a5b66b3" .

sdh:S3-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "fd6d64c5-d6e6-58e4-8edd-c0a884fe907c" .

sdh:S3-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "12f232ed-d5f7-5466-903e-c6af11ac8155" .

sdh:S3-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "856bba37-d9a0-52e7-9265-8e42f8bd256d" .

sdh:S3-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-09 ;
    bf1:hasPart sdh:S3-09damper ;
    bf1:hasPoint sdh:S3-09room_airflow,
        sdh:S3-09room_damper_position,
        sdh:S3-09room_heating,
        sdh:S3-09room_maximum_airflow,
        sdh:S3-09room_minimum_airflow,
        sdh:S3-09room_setpoint,
        sdh:S3-09room_temperature,
        sdh:S3-09room_valve_position .

sdh:S3-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-09room_damper_position .

sdh:S3-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6ed575cb-590a-5e80-a0f1-332772040b32" .

sdh:S3-09room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "611d20ea-f2a8-5780-aafb-de4ae53d764b" .

sdh:S3-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f5176e54-20ff-5b15-99ef-9d57fb35ec40" .

sdh:S3-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "7a5c021e-d3d2-5e6f-8af5-c2049c4e4c15" .

sdh:S3-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2b652aec-d858-5c56-8743-6a76ac770d96" .

sdh:S3-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2dfcd9bb-34c2-59e7-ba7f-06424f131d45" .

sdh:S3-09room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "78a4a7a6-9772-557f-84ad-a39e3b95d637" .

sdh:S3-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-10 ;
    bf1:hasPart sdh:S3-10damper ;
    bf1:hasPoint sdh:S3-10room_airflow,
        sdh:S3-10room_damper_position,
        sdh:S3-10room_heating,
        sdh:S3-10room_maximum_airflow,
        sdh:S3-10room_minimum_airflow,
        sdh:S3-10room_setpoint,
        sdh:S3-10room_temperature,
        sdh:S3-10room_valve_position .

sdh:S3-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-10room_damper_position .

sdh:S3-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "62ba77d1-028e-584b-b22d-f3a584bf80c5" .

sdh:S3-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "44006239-de61-5cd2-84a1-6be0ef519df4" .

sdh:S3-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "74777836-d5ef-5ca6-a3a1-b4e24c5dbcf5" .

sdh:S3-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "fcfcae0d-2289-500c-9460-4b12c2ba40ea" .

sdh:S3-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "a19b60d9-2282-5ed3-a414-97e5658c86a1" .

sdh:S3-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "282eb8fc-c16f-5919-a2c3-27091e84ab1f" .

sdh:S3-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a9c4b773-e9a4-54ff-be23-e4edf9ab4c64" .

sdh:S3-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-11 ;
    bf1:hasPart sdh:S3-11damper ;
    bf1:hasPoint sdh:S3-11room_airflow,
        sdh:S3-11room_damper_position,
        sdh:S3-11room_heating,
        sdh:S3-11room_maximum_airflow,
        sdh:S3-11room_minimum_airflow,
        sdh:S3-11room_setpoint,
        sdh:S3-11room_temperature,
        sdh:S3-11room_valve_position .

sdh:S3-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-11room_damper_position .

sdh:S3-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "beb9d08a-9c7e-5693-9e64-52d5f98e4d5d" .

sdh:S3-11room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "b0caa6ff-0428-58e2-be84-fbe4ca0c7111" .

sdh:S3-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9106ca7d-7d56-5b1a-ad7e-746454285bbc" .

sdh:S3-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "47a1656d-73b8-5f57-b23e-349491ab0cda" .

sdh:S3-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2d2e61b4-6cad-5e3d-97cb-3183a569799a" .

sdh:S3-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "11681b52-6349-5685-af54-63cb6d40f313" .

sdh:S3-11room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "78f79002-16dc-54de-bcb8-c38fad9bb18d" .

sdh:S3-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-12 ;
    bf1:hasPart sdh:S3-12damper ;
    bf1:hasPoint sdh:S3-12room_airflow,
        sdh:S3-12room_damper_position,
        sdh:S3-12room_heating,
        sdh:S3-12room_maximum_airflow,
        sdh:S3-12room_minimum_airflow,
        sdh:S3-12room_setpoint,
        sdh:S3-12room_temperature,
        sdh:S3-12room_valve_position .

sdh:S3-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-12room_damper_position .

sdh:S3-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "40f46f8a-fed9-5ea6-83a6-2c1b9e11d7dd" .

sdh:S3-12room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "11427afe-dc49-51c6-951a-36110e89dbda" .

sdh:S3-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8fcf772a-bb75-54f2-94c3-c171b42625d9" .

sdh:S3-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9fd4a557-90e1-5c4b-b493-fe3338d58ba6" .

sdh:S3-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "90a18414-1084-5c39-b7c7-9e73917cc981" .

sdh:S3-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "c6fb301b-a5f9-5683-a9cf-d4c2e41f0935" .

sdh:S3-12room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2b1fa8f7-1b7f-5414-85b2-b853d8bce076" .

sdh:S3-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-13 ;
    bf1:hasPart sdh:S3-13damper ;
    bf1:hasPoint sdh:S3-13room_airflow,
        sdh:S3-13room_damper_position,
        sdh:S3-13room_maximum_airflow,
        sdh:S3-13room_minimum_airflow,
        sdh:S3-13room_setpoint,
        sdh:S3-13room_temperature .

sdh:S3-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-13room_damper_position .

sdh:S3-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9ece718b-1bbe-520e-8063-2518f458ba89" .

sdh:S3-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "33bae516-5dcb-51f6-bc51-d6c9022bdafa" .

sdh:S3-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "40bc2218-6c8b-5a23-bebc-30d926b7af6c" .

sdh:S3-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "93144139-931b-5536-a641-858beed70330" .

sdh:S3-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "acc1e7cb-a408-57ab-9327-04e5e349bde7" .

sdh:S3-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-14 ;
    bf1:hasPart sdh:S3-14damper ;
    bf1:hasPoint sdh:S3-14room_airflow,
        sdh:S3-14room_damper_position,
        sdh:S3-14room_maximum_airflow,
        sdh:S3-14room_minimum_airflow,
        sdh:S3-14room_setpoint,
        sdh:S3-14room_temperature .

sdh:S3-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-14room_damper_position .

sdh:S3-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "eee853dd-6c8a-5922-878a-2b28db963117" .

sdh:S3-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "dbbcbae2-00f1-5f81-ac1b-f12d81a7f9d1" .

sdh:S3-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "36b05154-dfb9-5805-b5e3-5b254359c350" .

sdh:S3-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "965d1da6-2b6c-5026-9c43-fe896ef10ed1" .

sdh:S3-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2d0d5b23-c3f9-513b-abf2-ae391105cbe7" .

sdh:S3-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-15 ;
    bf1:hasPart sdh:S3-15damper ;
    bf1:hasPoint sdh:S3-15room_airflow,
        sdh:S3-15room_damper_position,
        sdh:S3-15room_heating,
        sdh:S3-15room_maximum_airflow,
        sdh:S3-15room_minimum_airflow,
        sdh:S3-15room_setpoint,
        sdh:S3-15room_temperature,
        sdh:S3-15room_valve_position .

sdh:S3-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-15room_damper_position .

sdh:S3-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "89ac22da-a042-57ae-b5c8-f317fe40736d" .

sdh:S3-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "0891584d-7736-5fe3-89ef-92f1e464b09b" .

sdh:S3-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "fa73d51a-2f8e-52bc-b8fb-4a0740ed1ee3" .

sdh:S3-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "332cc0ba-4632-58f8-bf57-dcdb98723368" .

sdh:S3-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "7952a53e-59dc-5226-981d-48dd659bce93" .

sdh:S3-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "416ce64e-a816-5031-a701-a2aa7e743170" .

sdh:S3-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "9e225e53-491a-565e-a1de-06e3ca620788" .

sdh:S3-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-16 ;
    bf1:hasPart sdh:S3-16damper ;
    bf1:hasPoint sdh:S3-16room_airflow,
        sdh:S3-16room_damper_position,
        sdh:S3-16room_heating,
        sdh:S3-16room_maximum_airflow,
        sdh:S3-16room_minimum_airflow,
        sdh:S3-16room_setpoint,
        sdh:S3-16room_temperature,
        sdh:S3-16room_valve_position .

sdh:S3-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-16room_damper_position .

sdh:S3-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6cf8b113-0bf4-516a-9fb9-df5fc1e39567" .

sdh:S3-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "68b81272-4186-59f8-9826-7c056646a22c" .

sdh:S3-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9b4be031-295d-5d28-a7cf-498920addf8c" .

sdh:S3-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5abc2efb-8178-5d6b-a418-570b124c3137" .

sdh:S3-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "8b9e69db-1291-584e-b043-93f10242c0a3" .

sdh:S3-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a8318c3a-580b-5491-a8e3-6754000e5e2e" .

sdh:S3-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "544d0b5f-0a78-5c63-9744-1c31277ea8e2" .

sdh:S3-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-17 ;
    bf1:hasPart sdh:S3-17damper ;
    bf1:hasPoint sdh:S3-17room_airflow,
        sdh:S3-17room_damper_position,
        sdh:S3-17room_heating,
        sdh:S3-17room_maximum_airflow,
        sdh:S3-17room_minimum_airflow,
        sdh:S3-17room_setpoint,
        sdh:S3-17room_temperature,
        sdh:S3-17room_valve_position .

sdh:S3-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-17room_damper_position .

sdh:S3-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9c8bbc67-969b-5260-8f38-73a3129e08bb" .

sdh:S3-17room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "e0335742-0f5f-5b27-91f9-1f48cc377111" .

sdh:S3-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ec293bc6-06a3-59bd-afe4-d7e33b63a1cd" .

sdh:S3-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d030aaef-74d4-5b01-adf4-f0764cda3d30" .

sdh:S3-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "5f0bd40e-07ab-56e3-8c1f-8494f14bc3ff" .

sdh:S3-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "0355f419-ad03-50e2-8c03-c25075f62ed0" .

sdh:S3-17room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a17a931f-8fca-56db-b779-e2f1a57d83de" .

sdh:S3-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-18 ;
    bf1:hasPart sdh:S3-18damper ;
    bf1:hasPoint sdh:S3-18room_airflow,
        sdh:S3-18room_damper_position,
        sdh:S3-18room_heating,
        sdh:S3-18room_maximum_airflow,
        sdh:S3-18room_minimum_airflow,
        sdh:S3-18room_setpoint,
        sdh:S3-18room_temperature,
        sdh:S3-18room_valve_position .

sdh:S3-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-18room_damper_position .

sdh:S3-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9a7f70c9-2258-5f0b-ad4e-6341a5114a36" .

sdh:S3-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "205bb224-e2e0-5cfb-9fe5-064220dd41d5" .

sdh:S3-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "92ef8365-b75b-5b23-8252-14079573dc30" .

sdh:S3-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "915de854-7fc3-581d-9543-81c93cea79b9" .

sdh:S3-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "53fefe01-ddce-53c7-b2d5-a0d4c49a7b3d" .

sdh:S3-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "402acfee-ed1b-5fff-955d-41985048ff82" .

sdh:S3-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "661b1b0c-8d4e-57e3-a092-d0f6bd1db8bc" .

sdh:S3-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-19 ;
    bf1:hasPart sdh:S3-19damper ;
    bf1:hasPoint sdh:S3-19room_airflow,
        sdh:S3-19room_damper_position,
        sdh:S3-19room_heating,
        sdh:S3-19room_maximum_airflow,
        sdh:S3-19room_minimum_airflow,
        sdh:S3-19room_setpoint,
        sdh:S3-19room_temperature,
        sdh:S3-19room_valve_position .

sdh:S3-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-19room_damper_position .

sdh:S3-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "19c8736d-cd36-5b3e-bb73-17edda60cfac" .

sdh:S3-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "a067e16b-253d-502e-838b-cb44a2ad5cea" .

sdh:S3-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6d411263-8e70-5d6b-ba03-9e595f3cd114" .

sdh:S3-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "405c0cb4-6601-5359-86d7-0c95b4a915d7" .

sdh:S3-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "31e8da9c-f276-51d8-acba-0b16607badf7" .

sdh:S3-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d8c6be87-acdc-53b5-a526-df9e7a3faff4" .

sdh:S3-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c294ed5d-dd6c-5372-aab9-1a29b6981193" .

sdh:S3-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-20 ;
    bf1:hasPart sdh:S3-20damper ;
    bf1:hasPoint sdh:S3-20room_airflow,
        sdh:S3-20room_damper_position,
        sdh:S3-20room_heating,
        sdh:S3-20room_maximum_airflow,
        sdh:S3-20room_minimum_airflow,
        sdh:S3-20room_setpoint,
        sdh:S3-20room_temperature,
        sdh:S3-20room_valve_position .

sdh:S3-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-20room_damper_position .

sdh:S3-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "12a4db87-67e1-5fc7-99fa-33b01e32c0b4" .

sdh:S3-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "16623e71-4464-5d89-a4b2-1249fd07b325" .

sdh:S3-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d6661a56-fe8e-5691-8688-ed27039ad403" .

sdh:S3-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b3e5fcfb-9de3-5f8a-9098-da75c80e580f" .

sdh:S3-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2c1e619c-642e-58a0-9996-6c3b89598238" .

sdh:S3-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "c360f543-325f-5f36-8664-42d3ab12e3ab" .

sdh:S3-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "28b27308-f915-51d2-8e23-916e6ec1514a" .

sdh:S3-21 a brick1:VAV ;
    bf1:feeds sdh:ZoneS3-21 ;
    bf1:hasPart sdh:S3-21damper ;
    bf1:hasPoint sdh:S3-21room_airflow,
        sdh:S3-21room_damper_position,
        sdh:S3-21room_heating,
        sdh:S3-21room_maximum_airflow,
        sdh:S3-21room_minimum_airflow,
        sdh:S3-21room_setpoint,
        sdh:S3-21room_temperature,
        sdh:S3-21room_valve_position .

sdh:S3-21damper a brick1:Damper ;
    bf1:hasPoint sdh:S3-21room_damper_position .

sdh:S3-21room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "746cef9b-fa77-5f4f-b8b4-fb13d226b130" .

sdh:S3-21room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c59e06ea-703c-5636-bd7f-fe9b33d3c897" .

sdh:S3-21room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "461a0462-dd20-5dc8-a1a8-1555508e19a7" .

sdh:S3-21room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "57c575ba-9008-53af-ba04-3c9663d673b8" .

sdh:S3-21room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "27d4088d-bcd1-51a9-baf4-862a52938ceb" .

sdh:S3-21room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a8a43c36-1b4d-548a-ad8a-1607065e3f12" .

sdh:S3-21room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "fa62a13c-3fd2-578a-89dc-bec6fe6fbd83" .

sdh:S4-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-01 ;
    bf1:hasPart sdh:S4-01damper ;
    bf1:hasPoint sdh:S4-01room_airflow,
        sdh:S4-01room_damper_position,
        sdh:S4-01room_heating,
        sdh:S4-01room_maximum_airflow,
        sdh:S4-01room_minimum_airflow,
        sdh:S4-01room_setpoint,
        sdh:S4-01room_temperature,
        sdh:S4-01room_valve_position .

sdh:S4-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-01room_damper_position .

sdh:S4-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "bdc5d778-a18c-581c-8a71-55579b19cb3d" .

sdh:S4-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "6bb88106-dafa-512f-80e4-fef5e3d9af19" .

sdh:S4-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e2e460f2-82ff-544c-8908-5b389f55285c" .

sdh:S4-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e6e0f308-f4de-59d0-9de3-eeac572ca4c9" .

sdh:S4-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "3f9c81bc-16eb-5065-a630-1a288c60c466" .

sdh:S4-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "6e2fb8ba-ad9c-5ca8-b441-e113d57c1a35" .

sdh:S4-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "67c1ac43-3430-5370-9a54-8ffc44b15c2a" .

sdh:S4-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-02 ;
    bf1:hasPart sdh:S4-02damper ;
    bf1:hasPoint sdh:S4-02room_airflow,
        sdh:S4-02room_damper_position,
        sdh:S4-02room_heating,
        sdh:S4-02room_maximum_airflow,
        sdh:S4-02room_minimum_airflow,
        sdh:S4-02room_setpoint,
        sdh:S4-02room_temperature,
        sdh:S4-02room_valve_position .

sdh:S4-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-02room_damper_position .

sdh:S4-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "a15e27db-466e-5a65-bd72-5c253456fb80" .

sdh:S4-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ad39d6c7-5190-5892-9b33-bbe0f953220e" .

sdh:S4-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "eb03602a-4e53-59ef-9ec8-9adf1ae3cd27" .

sdh:S4-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "aad62cac-478d-591c-a3c2-7c5ea1dd4c49" .

sdh:S4-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "53c387fb-27a3-59e9-8f08-4ce38c7a9c0d" .

sdh:S4-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "222206a5-2a85-55d4-8118-10d07f1a4e65" .

sdh:S4-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "ec876b2c-4bde-5714-a3aa-2e22dcf1873a" .

sdh:S4-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-03 ;
    bf1:hasPart sdh:S4-03damper ;
    bf1:hasPoint sdh:S4-03room_airflow,
        sdh:S4-03room_damper_position,
        sdh:S4-03room_heating,
        sdh:S4-03room_maximum_airflow,
        sdh:S4-03room_minimum_airflow,
        sdh:S4-03room_setpoint,
        sdh:S4-03room_temperature,
        sdh:S4-03room_valve_position .

sdh:S4-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-03room_damper_position .

sdh:S4-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "42ee90aa-a984-56ad-af9d-7db89b92209d" .

sdh:S4-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "da67cafd-1efa-5044-b4d5-24e67773bf74" .

sdh:S4-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "dffdb8b6-4a7d-5d5b-bbc6-0203433872b0" .

sdh:S4-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0a5a1b85-aaae-55ab-ae26-f2f16c1389c4" .

sdh:S4-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "fdab851a-038e-57ca-8a19-768be83cb311" .

sdh:S4-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "fab22d33-d171-5499-bf74-44cb4a1aac5b" .

sdh:S4-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "5e227a6f-dec3-5508-9445-c649b2a42e0b" .

sdh:S4-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-04 ;
    bf1:hasPart sdh:S4-04damper ;
    bf1:hasPoint sdh:S4-04room_airflow,
        sdh:S4-04room_damper_position,
        sdh:S4-04room_heating,
        sdh:S4-04room_maximum_airflow,
        sdh:S4-04room_minimum_airflow,
        sdh:S4-04room_setpoint,
        sdh:S4-04room_temperature,
        sdh:S4-04room_valve_position .

sdh:S4-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-04room_damper_position .

sdh:S4-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "62febc32-9cae-5e55-9446-5c445f5fd242" .

sdh:S4-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "8fea0674-8197-55de-b202-ed4eff8ad2e8" .

sdh:S4-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "fadc22a9-d0fc-5d05-9807-7770741233ca" .

sdh:S4-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "05fa25f7-fcfa-5179-9981-4c4dec4a303a" .

sdh:S4-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0739ff65-715e-5fc9-9cf0-f3ba3e188a7e" .

sdh:S4-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "35badc5a-4f58-5234-997b-d744605177dc" .

sdh:S4-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "249074cd-ba44-5aa6-aafc-d1c972de276a" .

sdh:S4-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-05 ;
    bf1:hasPart sdh:S4-05damper ;
    bf1:hasPoint sdh:S4-05room_airflow,
        sdh:S4-05room_damper_position,
        sdh:S4-05room_heating,
        sdh:S4-05room_maximum_airflow,
        sdh:S4-05room_minimum_airflow,
        sdh:S4-05room_setpoint,
        sdh:S4-05room_temperature,
        sdh:S4-05room_valve_position .

sdh:S4-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-05room_damper_position .

sdh:S4-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "fc3eb129-45c8-53b1-9d98-70aa1406a703" .

sdh:S4-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "b893bce2-8655-56f6-96a5-53889b1bf66b" .

sdh:S4-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "050c53e8-5287-5f66-884b-71c5b2d31d4a" .

sdh:S4-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6f511c2e-5714-5166-a803-7555d3b95e7e" .

sdh:S4-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "5ec278b2-d5c6-5a56-b9bc-224960a6d4d8" .

sdh:S4-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f993c81a-bfb4-53ca-8e12-7af1a32b9bdb" .

sdh:S4-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "0b79c9ec-297b-5e18-98a1-a05c76b9fc95" .

sdh:S4-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-06 ;
    bf1:hasPart sdh:S4-06damper ;
    bf1:hasPoint sdh:S4-06room_airflow,
        sdh:S4-06room_damper_position,
        sdh:S4-06room_heating,
        sdh:S4-06room_maximum_airflow,
        sdh:S4-06room_minimum_airflow,
        sdh:S4-06room_setpoint,
        sdh:S4-06room_temperature,
        sdh:S4-06room_valve_position .

sdh:S4-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-06room_damper_position .

sdh:S4-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "c52e0a56-2ee7-57ab-aa5b-90ecb7c865c0" .

sdh:S4-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "30d46157-6b7e-5f1b-9113-c14f9ca69162" .

sdh:S4-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "018629ed-14f4-5f4d-b3a8-0585efce20f8" .

sdh:S4-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "aa90906e-9807-5f50-978d-ad49453e7cd2" .

sdh:S4-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "b30f1e46-6aa4-5e12-b959-5dcf8580a36c" .

sdh:S4-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3c2b8d4b-6c0a-5239-9a89-c773ab35ecef" .

sdh:S4-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "d8cffc08-ae8c-59ff-86b9-74a744fb818d" .

sdh:S4-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-07 ;
    bf1:hasPart sdh:S4-07damper ;
    bf1:hasPoint sdh:S4-07room_airflow,
        sdh:S4-07room_damper_position,
        sdh:S4-07room_heating,
        sdh:S4-07room_maximum_airflow,
        sdh:S4-07room_minimum_airflow,
        sdh:S4-07room_setpoint,
        sdh:S4-07room_temperature,
        sdh:S4-07room_valve_position .

sdh:S4-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-07room_damper_position .

sdh:S4-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "17df2ca6-1970-5e5e-bfa6-99017d84b970" .

sdh:S4-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4e950fde-350b-53ad-a421-40cdc11bde43" .

sdh:S4-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4ac1f05c-6c05-5600-a40b-98b795375b8d" .

sdh:S4-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "da3c7a14-56f1-5239-8306-b8c98e0bf0bf" .

sdh:S4-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2cfad52a-7659-5e5b-b59d-7e9fa5e274bf" .

sdh:S4-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "db558b29-78d1-5d7d-9c07-578547745203" .

sdh:S4-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "590dbac1-87b6-5edc-bfc1-0220340d5e61" .

sdh:S4-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-08 ;
    bf1:hasPart sdh:S4-08damper ;
    bf1:hasPoint sdh:S4-08room_airflow,
        sdh:S4-08room_damper_position,
        sdh:S4-08room_heating,
        sdh:S4-08room_maximum_airflow,
        sdh:S4-08room_minimum_airflow,
        sdh:S4-08room_setpoint,
        sdh:S4-08room_temperature,
        sdh:S4-08room_valve_position .

sdh:S4-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-08room_damper_position .

sdh:S4-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "48d31aa3-6aca-539f-81d7-842dd298ca08" .

sdh:S4-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "410efdf5-0c27-5d81-b301-78c7ad4d8667" .

sdh:S4-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "646e289a-7e10-5fe4-9b7f-69bbac6e4308" .

sdh:S4-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d99d5321-c4dd-547e-82ac-7f4980cf1427" .

sdh:S4-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "6ea2940f-cc87-5d68-8513-3657c997466b" .

sdh:S4-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "594c15c5-a7fa-5ec9-98ef-7c412bc23cd7" .

sdh:S4-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c912b74d-d5ca-53dd-b7c1-a47e02f88352" .

sdh:S4-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-09 ;
    bf1:hasPart sdh:S4-09damper ;
    bf1:hasPoint sdh:S4-09room_airflow,
        sdh:S4-09room_damper_position,
        sdh:S4-09room_heating,
        sdh:S4-09room_maximum_airflow,
        sdh:S4-09room_minimum_airflow,
        sdh:S4-09room_setpoint,
        sdh:S4-09room_temperature,
        sdh:S4-09room_valve_position .

sdh:S4-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-09room_damper_position .

sdh:S4-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "42bea0eb-b55b-51bd-8f6e-615e722196e5" .

sdh:S4-09room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "85047a80-9459-51bc-8a74-ae6f7f796ae7" .

sdh:S4-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4e8cbad9-3490-5d89-886e-74681ed0bc79" .

sdh:S4-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "aefe879c-2e1c-587d-9b56-6c6cbefaebb0" .

sdh:S4-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "8bdef099-cfd7-55d3-96c7-ec203b31742e" .

sdh:S4-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "04bf85a1-41d6-5ecf-95c0-09464fdc5925" .

sdh:S4-09room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "36e53328-1075-5e03-8eaa-fe30c80e975f" .

sdh:S4-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-10 ;
    bf1:hasPart sdh:S4-10damper ;
    bf1:hasPoint sdh:S4-10room_airflow,
        sdh:S4-10room_damper_position,
        sdh:S4-10room_maximum_airflow,
        sdh:S4-10room_minimum_airflow,
        sdh:S4-10room_setpoint,
        sdh:S4-10room_temperature .

sdh:S4-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-10room_damper_position .

sdh:S4-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9832b251-922f-5608-aa9e-4d1c66ad2dde" .

sdh:S4-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3364eec5-fe42-599c-9f76-4e117463ac94" .

sdh:S4-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5cdc7e75-d07b-5319-ae07-aac9d16562da" .

sdh:S4-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c56eeb9f-3fa3-50a6-939a-18449b4fdc1e" .

sdh:S4-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "c1f69a00-db44-5458-a373-f38b2997f0d3" .

sdh:S4-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-11 ;
    bf1:hasPart sdh:S4-11damper ;
    bf1:hasPoint sdh:S4-11room_airflow,
        sdh:S4-11room_damper_position,
        sdh:S4-11room_heating,
        sdh:S4-11room_maximum_airflow,
        sdh:S4-11room_minimum_airflow,
        sdh:S4-11room_setpoint,
        sdh:S4-11room_temperature,
        sdh:S4-11room_valve_position .

sdh:S4-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-11room_damper_position .

sdh:S4-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "14995177-48d9-54c0-a053-283b21168a1e" .

sdh:S4-11room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "e4701a67-2c4d-5907-ac1d-226c3c01f703" .

sdh:S4-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8671e647-ea66-5484-b1e9-4681b943bd07" .

sdh:S4-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c78f0a01-198f-5d08-9422-033c37634903" .

sdh:S4-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "acc4f993-669c-5000-a5ff-04dc897c6c66" .

sdh:S4-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "9f7b8d48-6279-5aae-8464-69f38e590b2b" .

sdh:S4-11room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "805b49f1-6a03-541e-b76b-348552cbfd47" .

sdh:S4-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-12 ;
    bf1:hasPart sdh:S4-12damper ;
    bf1:hasPoint sdh:S4-12room_airflow,
        sdh:S4-12room_damper_position,
        sdh:S4-12room_heating,
        sdh:S4-12room_maximum_airflow,
        sdh:S4-12room_minimum_airflow,
        sdh:S4-12room_setpoint,
        sdh:S4-12room_temperature,
        sdh:S4-12room_valve_position .

sdh:S4-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-12room_damper_position .

sdh:S4-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "841c4b64-44a1-565b-bc25-4f483d7afa74" .

sdh:S4-12room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "443a1fcc-2837-5b77-8b7b-c532d6d2cb91" .

sdh:S4-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cf7f25b3-fe1e-5a36-b32f-46108d9978ab" .

sdh:S4-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b0061bb2-38a9-514a-bf19-1bb02b4487de" .

sdh:S4-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2e3ebaf3-c45a-5b56-9e75-666eba2c547f" .

sdh:S4-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b88ad9fb-f1a8-5470-83a1-0b707d3a33b4" .

sdh:S4-12room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "5e53530b-fae0-5e64-beca-f4b92a491464" .

sdh:S4-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-13 ;
    bf1:hasPart sdh:S4-13damper ;
    bf1:hasPoint sdh:S4-13room_airflow,
        sdh:S4-13room_damper_position,
        sdh:S4-13room_heating,
        sdh:S4-13room_maximum_airflow,
        sdh:S4-13room_minimum_airflow,
        sdh:S4-13room_setpoint,
        sdh:S4-13room_temperature,
        sdh:S4-13room_valve_position .

sdh:S4-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-13room_damper_position .

sdh:S4-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e4440358-c95e-5b3a-90b0-7318b1d1e06b" .

sdh:S4-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ee1d5ac4-f992-51e1-9760-ad204f53c4ca" .

sdh:S4-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c2218e67-8435-5a6e-ba38-21a8c57b4e4c" .

sdh:S4-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0d731522-5565-54c3-9b84-170550c8847c" .

sdh:S4-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "81cf0974-51fe-500d-b24a-04185b970f4f" .

sdh:S4-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "9b506d3e-7e4c-5896-871f-a061a98a2a10" .

sdh:S4-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "4a7a867f-0ed6-5149-b83b-32bdaef28afa" .

sdh:S4-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-14 ;
    bf1:hasPart sdh:S4-14damper ;
    bf1:hasPoint sdh:S4-14room_airflow,
        sdh:S4-14room_damper_position,
        sdh:S4-14room_maximum_airflow,
        sdh:S4-14room_minimum_airflow,
        sdh:S4-14room_setpoint,
        sdh:S4-14room_temperature .

sdh:S4-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-14room_damper_position .

sdh:S4-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9315deb4-58f8-5809-af4b-000cd9acf281" .

sdh:S4-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cf93cb70-d320-5e29-8498-ce7160a0b727" .

sdh:S4-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "96570e4b-6af1-54eb-aafa-ef167d17f21f" .

sdh:S4-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0f28f419-d10b-5cb6-b58a-4ccd4a951ffd" .

sdh:S4-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3f113f77-c8ca-5aa7-bab9-a677e840df67" .

sdh:S4-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-15 ;
    bf1:hasPart sdh:S4-15damper ;
    bf1:hasPoint sdh:S4-15room_airflow,
        sdh:S4-15room_damper_position,
        sdh:S4-15room_heating,
        sdh:S4-15room_maximum_airflow,
        sdh:S4-15room_minimum_airflow,
        sdh:S4-15room_setpoint,
        sdh:S4-15room_temperature,
        sdh:S4-15room_valve_position .

sdh:S4-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-15room_damper_position .

sdh:S4-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "faea298a-4525-500a-bde5-527afc29a8dd" .

sdh:S4-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "35fd303b-3315-5e1b-968c-4ab6ae2d6435" .

sdh:S4-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "eb7d5c36-060a-5ab5-9e78-2bf8fd2c0948" .

sdh:S4-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ba82ca51-201f-502e-b155-b4a6fee6e5b2" .

sdh:S4-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "113d0082-9892-557e-9754-66f91a570a1e" .

sdh:S4-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "287171b1-81c5-535b-a92a-a254fec5ba2b" .

sdh:S4-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "089017e0-8bde-5e4f-a6ed-a8337ec4ee32" .

sdh:S4-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-16 ;
    bf1:hasPart sdh:S4-16damper ;
    bf1:hasPoint sdh:S4-16room_airflow,
        sdh:S4-16room_damper_position,
        sdh:S4-16room_heating,
        sdh:S4-16room_maximum_airflow,
        sdh:S4-16room_minimum_airflow,
        sdh:S4-16room_setpoint,
        sdh:S4-16room_temperature,
        sdh:S4-16room_valve_position .

sdh:S4-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-16room_damper_position .

sdh:S4-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "2b4aa131-0174-5438-bc86-c5d54910020d" .

sdh:S4-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "038f609e-47a0-500b-a52a-d12ec5fe0481" .

sdh:S4-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "00be0b0f-3f46-527a-9500-fb648613ca47" .

sdh:S4-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8cd797b6-b0db-51f9-90e0-2332f03fc3fb" .

sdh:S4-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "da90c353-8f41-582e-ba3f-44331a320881" .

sdh:S4-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a71dc6d1-420d-56f9-9b02-f63a5d165fcc" .

sdh:S4-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "a361d7a3-e0de-5903-b837-4a4136c1a6f1" .

sdh:S4-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-17 ;
    bf1:hasPart sdh:S4-17damper ;
    bf1:hasPoint sdh:S4-17room_airflow,
        sdh:S4-17room_damper_position,
        sdh:S4-17room_maximum_airflow,
        sdh:S4-17room_minimum_airflow,
        sdh:S4-17room_setpoint,
        sdh:S4-17room_temperature .

sdh:S4-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-17room_damper_position .

sdh:S4-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "517d3c9c-a96e-5a36-bd7c-10fb7fce1780" .

sdh:S4-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9e74d551-2ae6-57b8-95c2-a89e0432b15e" .

sdh:S4-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "72c06bb3-dc7b-50ca-a4e0-888b3ed55268" .

sdh:S4-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "ef2c9a45-3788-5a09-8bec-6101e45b9425" .

sdh:S4-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "7483ed25-cae3-5a73-8523-e25183c2748d" .

sdh:S4-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-18 ;
    bf1:hasPart sdh:S4-18damper ;
    bf1:hasPoint sdh:S4-18room_airflow,
        sdh:S4-18room_damper_position,
        sdh:S4-18room_heating,
        sdh:S4-18room_maximum_airflow,
        sdh:S4-18room_minimum_airflow,
        sdh:S4-18room_setpoint,
        sdh:S4-18room_temperature,
        sdh:S4-18room_valve_position .

sdh:S4-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-18room_damper_position .

sdh:S4-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e892540f-1e62-58ab-adda-132b55d55b49" .

sdh:S4-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2c95e875-759d-577a-a952-3ae4674b4b9c" .

sdh:S4-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "80c77510-1e6d-5779-86b3-a57b1000b95a" .

sdh:S4-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "7c319188-d0af-5910-9a78-18d619496d07" .

sdh:S4-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "ec5b29e1-2391-56e5-8d45-78db7db10dbc" .

sdh:S4-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "ab896e4c-a54b-5136-80f2-63aa5b6b5993" .

sdh:S4-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "60682a40-e131-5572-8af0-59c6f8eb5d63" .

sdh:S4-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-19 ;
    bf1:hasPart sdh:S4-19damper ;
    bf1:hasPoint sdh:S4-19room_airflow,
        sdh:S4-19room_damper_position,
        sdh:S4-19room_heating,
        sdh:S4-19room_maximum_airflow,
        sdh:S4-19room_minimum_airflow,
        sdh:S4-19room_setpoint,
        sdh:S4-19room_temperature,
        sdh:S4-19room_valve_position .

sdh:S4-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-19room_damper_position .

sdh:S4-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "f5fd84cb-fc25-537b-bdcb-8b2546158cd2" .

sdh:S4-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "195b5954-533f-524d-b47f-025ef5f1db73" .

sdh:S4-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "508a104c-c515-5195-97cd-8a867178c6d4" .

sdh:S4-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "03ce1de7-d4b9-5e58-9db7-9e8abe055dad" .

sdh:S4-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "96d4be52-bb4d-5963-8d33-cdb562a7e1fd" .

sdh:S4-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a7aad37c-6dd8-5252-8443-65471582f8e9" .

sdh:S4-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2fd4661e-138b-5f48-8479-e08b890a639e" .

sdh:S4-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-20 ;
    bf1:hasPart sdh:S4-20damper ;
    bf1:hasPoint sdh:S4-20room_airflow,
        sdh:S4-20room_damper_position,
        sdh:S4-20room_heating,
        sdh:S4-20room_maximum_airflow,
        sdh:S4-20room_minimum_airflow,
        sdh:S4-20room_setpoint,
        sdh:S4-20room_temperature,
        sdh:S4-20room_valve_position .

sdh:S4-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-20room_damper_position .

sdh:S4-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e679467f-2535-5fa3-936a-ac6074032ae7" .

sdh:S4-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "9f86209f-9013-5df8-b73e-5d1cbe737d61" .

sdh:S4-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "98e458e0-b8d9-5509-ab3b-fc8f6a548547" .

sdh:S4-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "223fcc3e-f707-5a32-991a-1906e5d0ba40" .

sdh:S4-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "485e26e4-1113-5ad4-b75c-254e2e475ef5" .

sdh:S4-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "51db63bf-5aa4-5e5b-ad0e-8f63abcead48" .

sdh:S4-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "6baa7d43-e088-5084-9926-0f48daffceb2" .

sdh:S4-21 a brick1:VAV ;
    bf1:feeds sdh:ZoneS4-21 ;
    bf1:hasPart sdh:S4-21damper ;
    bf1:hasPoint sdh:S4-21room_airflow,
        sdh:S4-21room_damper_position,
        sdh:S4-21room_heating,
        sdh:S4-21room_maximum_airflow,
        sdh:S4-21room_minimum_airflow,
        sdh:S4-21room_setpoint,
        sdh:S4-21room_temperature,
        sdh:S4-21room_valve_position .

sdh:S4-21damper a brick1:Damper ;
    bf1:hasPoint sdh:S4-21room_damper_position .

sdh:S4-21room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "4c966235-6c4a-5bdc-94c8-2129b686bb2b" .

sdh:S4-21room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "c9dfd11d-5f01-5235-b7c2-5d3f08d41b87" .

sdh:S4-21room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "24fcd372-6bb2-50cf-b74d-c3be9866f936" .

sdh:S4-21room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "27136d85-88a1-5831-b534-3169f13adad3" .

sdh:S4-21room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "25f277d9-94ee-5217-a4d1-b4d9fce5fafc" .

sdh:S4-21room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "7e6e8fde-f84c-53c5-bd9d-c58456314a62" .

sdh:S4-21room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "129d65b4-364b-5916-bc94-6b9dacb0b2ce" .

sdh:S5-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-01 ;
    bf1:hasPart sdh:S5-01damper ;
    bf1:hasPoint sdh:S5-01room_airflow,
        sdh:S5-01room_damper_position,
        sdh:S5-01room_heating,
        sdh:S5-01room_maximum_airflow,
        sdh:S5-01room_minimum_airflow,
        sdh:S5-01room_setpoint,
        sdh:S5-01room_temperature,
        sdh:S5-01room_valve_position .

sdh:S5-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-01room_damper_position .

sdh:S5-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "7baa4ac6-f9b5-5c4c-ae0b-9adcd2184dc0" .

sdh:S5-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4d4730b5-5ef2-5063-9983-14f2d512eaca" .

sdh:S5-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bab4f92f-7018-5306-8767-d32f6ab88201" .

sdh:S5-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "65ebd604-253b-50ea-b62e-f810935a20f6" .

sdh:S5-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "a9ee6b31-0813-507a-b069-5cc855241a24" .

sdh:S5-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b744aaac-d375-5b0b-a6a3-8abc94add23b" .

sdh:S5-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "080eb277-63d3-57bd-a9ba-bd04f02ba65b" .

sdh:S5-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-02 ;
    bf1:hasPart sdh:S5-02damper ;
    bf1:hasPoint sdh:S5-02room_airflow,
        sdh:S5-02room_damper_position,
        sdh:S5-02room_heating,
        sdh:S5-02room_maximum_airflow,
        sdh:S5-02room_minimum_airflow,
        sdh:S5-02room_setpoint,
        sdh:S5-02room_temperature,
        sdh:S5-02room_valve_position .

sdh:S5-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-02room_damper_position .

sdh:S5-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "8a741ccd-b04e-5173-bc0d-bb676c6948fd" .

sdh:S5-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4b63990e-740e-568c-b94d-0d4e415ff7f6" .

sdh:S5-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3f816cd2-a333-58ca-84d0-0e7be661ea17" .

sdh:S5-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "46161d98-8ad0-56b4-a3fa-b30eaca78834" .

sdh:S5-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c60d4eae-c0e1-5185-8428-0ce35d46066d" .

sdh:S5-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f646a8b8-8e09-5224-88a7-8ddd4c90ee90" .

sdh:S5-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "c28e4ace-2786-50fb-9910-b38f21eecf88" .

sdh:S5-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-03 ;
    bf1:hasPart sdh:S5-03damper ;
    bf1:hasPoint sdh:S5-03room_airflow,
        sdh:S5-03room_damper_position,
        sdh:S5-03room_heating,
        sdh:S5-03room_maximum_airflow,
        sdh:S5-03room_minimum_airflow,
        sdh:S5-03room_setpoint,
        sdh:S5-03room_temperature,
        sdh:S5-03room_valve_position .

sdh:S5-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-03room_damper_position .

sdh:S5-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "dc9c3454-00db-5632-a3c9-c20a0e5d2888" .

sdh:S5-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "5b8c9844-678f-53a0-96ed-6e14124ace30" .

sdh:S5-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a5012774-7eac-5671-a759-c8c5e63ce0aa" .

sdh:S5-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9b4f1dc1-3fde-5d43-9880-cafb7a5dfafb" .

sdh:S5-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "099c8f51-e358-59c2-95d5-5a5e370fa86c" .

sdh:S5-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "966881a3-426b-58fb-a63a-89b46980fc61" .

sdh:S5-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "955e3dd8-a911-5e10-a5db-4fec2eb6c657" .

sdh:S5-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-04 ;
    bf1:hasPart sdh:S5-04damper ;
    bf1:hasPoint sdh:S5-04room_airflow,
        sdh:S5-04room_damper_position,
        sdh:S5-04room_heating,
        sdh:S5-04room_maximum_airflow,
        sdh:S5-04room_minimum_airflow,
        sdh:S5-04room_setpoint,
        sdh:S5-04room_temperature,
        sdh:S5-04room_valve_position .

sdh:S5-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-04room_damper_position .

sdh:S5-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "f289c092-fbc1-5886-9cf4-b5e01611921b" .

sdh:S5-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "18e5722f-7f68-54d6-a821-637f6657fef9" .

sdh:S5-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6977a825-fb1c-5e21-9b93-7d3cbcc726f8" .

sdh:S5-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0246e469-3d3f-57b7-a971-b7a00ea99226" .

sdh:S5-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c6126f32-88a7-5943-aa66-6b0f19c91827" .

sdh:S5-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "04d36032-ff91-5212-b690-eec2593ece31" .

sdh:S5-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "1f1ce0ea-e18c-553b-8393-e838254ced7c" .

sdh:S5-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-05 ;
    bf1:hasPart sdh:S5-05damper ;
    bf1:hasPoint sdh:S5-05room_airflow,
        sdh:S5-05room_damper_position,
        sdh:S5-05room_heating,
        sdh:S5-05room_maximum_airflow,
        sdh:S5-05room_minimum_airflow,
        sdh:S5-05room_setpoint,
        sdh:S5-05room_temperature,
        sdh:S5-05room_valve_position .

sdh:S5-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-05room_damper_position .

sdh:S5-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9d652d38-eb0e-5983-b251-fd5e8fa308ee" .

sdh:S5-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "28a812bd-5be7-5afb-9ddf-713902773b91" .

sdh:S5-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "834a38a1-3b99-5599-9537-75959b844f63" .

sdh:S5-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9a2c4190-a5e3-5dfb-8bbf-0a9761bd4cb6" .

sdh:S5-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "16706d0d-ccb6-5991-9e14-c87a12d8a7b2" .

sdh:S5-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "ce794e7e-9efe-533d-8ea9-f85053e9058c" .

sdh:S5-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "d81f1681-67dc-5fe2-b720-3711e9063382" .

sdh:S5-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-06 ;
    bf1:hasPart sdh:S5-06damper ;
    bf1:hasPoint sdh:S5-06room_airflow,
        sdh:S5-06room_damper_position,
        sdh:S5-06room_heating,
        sdh:S5-06room_maximum_airflow,
        sdh:S5-06room_minimum_airflow,
        sdh:S5-06room_setpoint,
        sdh:S5-06room_temperature,
        sdh:S5-06room_valve_position .

sdh:S5-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-06room_damper_position .

sdh:S5-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "3bb4dca4-9f55-50eb-beba-cc38f79e1f26" .

sdh:S5-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "fb0169c3-e0d1-5fd4-b132-c44d21ccac16" .

sdh:S5-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "6929b365-489e-5c86-a8b1-cbe77c39142f" .

sdh:S5-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "71401ca2-d9ee-5772-953d-d76fca43ce89" .

sdh:S5-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "62456cbd-ec7b-53c4-9302-ec18fd7c94a9" .

sdh:S5-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "70127be5-aa21-5821-b736-2407045d6585" .

sdh:S5-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "10d43393-053f-5011-afb5-b28bfe3167b9" .

sdh:S5-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-07 ;
    bf1:hasPart sdh:S5-07damper ;
    bf1:hasPoint sdh:S5-07room_airflow,
        sdh:S5-07room_damper_position,
        sdh:S5-07room_heating,
        sdh:S5-07room_maximum_airflow,
        sdh:S5-07room_minimum_airflow,
        sdh:S5-07room_setpoint,
        sdh:S5-07room_temperature,
        sdh:S5-07room_valve_position .

sdh:S5-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-07room_damper_position .

sdh:S5-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "722bac54-352e-5995-a718-6b30c585241c" .

sdh:S5-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "7fb5a391-850d-50bf-bb9f-f0d7e21a2519" .

sdh:S5-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a65ef581-757c-526e-910b-d0319f8b70c7" .

sdh:S5-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b085785e-b466-5972-afec-56d03e8cf526" .

sdh:S5-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "4aeb048a-3669-5c40-9148-b3ff78ceff6e" .

sdh:S5-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "669ad0f2-37d9-584c-9e18-6f00e57c6278" .

sdh:S5-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "18b905b7-54c0-506e-b440-fabe1dfc9bb3" .

sdh:S5-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-08 ;
    bf1:hasPart sdh:S5-08damper ;
    bf1:hasPoint sdh:S5-08room_airflow,
        sdh:S5-08room_damper_position,
        sdh:S5-08room_heating,
        sdh:S5-08room_maximum_airflow,
        sdh:S5-08room_minimum_airflow,
        sdh:S5-08room_setpoint,
        sdh:S5-08room_temperature,
        sdh:S5-08room_valve_position .

sdh:S5-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-08room_damper_position .

sdh:S5-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "600cbb3f-c9b6-5447-aa54-2c20ffa551ac" .

sdh:S5-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "8e06176c-ab3e-53c5-8171-6e8456cf5e2b" .

sdh:S5-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c37b5cdd-c957-55f8-83fe-d28b3ce739e2" .

sdh:S5-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0d872660-79c4-51a9-9f81-54fffb548b20" .

sdh:S5-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "3c325ff3-ffde-5fc1-b658-c4e476dfc2f6" .

sdh:S5-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "ba24c977-a5ff-5622-adaa-311af963dce2" .

sdh:S5-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "44d81562-28b7-5730-a5d0-2d405f993148" .

sdh:S5-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-09 ;
    bf1:hasPart sdh:S5-09damper ;
    bf1:hasPoint sdh:S5-09room_airflow,
        sdh:S5-09room_damper_position,
        sdh:S5-09room_heating,
        sdh:S5-09room_maximum_airflow,
        sdh:S5-09room_minimum_airflow,
        sdh:S5-09room_setpoint,
        sdh:S5-09room_temperature,
        sdh:S5-09room_valve_position .

sdh:S5-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-09room_damper_position .

sdh:S5-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "1f7065f0-3178-5ed0-a674-69f9b5540a1b" .

sdh:S5-09room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2bc0fed9-8ef7-528e-a12a-b7fd167ca940" .

sdh:S5-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3615448f-06da-5f5b-a670-99c16479ca8a" .

sdh:S5-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "991edea5-909c-5088-8077-db617b172c32" .

sdh:S5-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "34062c79-b4a4-5103-a66a-3403572cc53f" .

sdh:S5-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d67199e2-b5d7-5bf9-99a3-340ffd02fc23" .

sdh:S5-09room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3180f3c0-7d75-5013-b7f1-b140d92f9e09" .

sdh:S5-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-10 ;
    bf1:hasPart sdh:S5-10damper ;
    bf1:hasPoint sdh:S5-10room_airflow,
        sdh:S5-10room_damper_position,
        sdh:S5-10room_heating,
        sdh:S5-10room_maximum_airflow,
        sdh:S5-10room_minimum_airflow,
        sdh:S5-10room_setpoint,
        sdh:S5-10room_temperature,
        sdh:S5-10room_valve_position .

sdh:S5-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-10room_damper_position .

sdh:S5-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "3145e3c0-1b10-590f-9d69-89c105128a50" .

sdh:S5-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "1e825833-f376-59c7-bab3-033cd5875563" .

sdh:S5-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "57e3b775-bcf7-554e-8a90-8426ffe980fd" .

sdh:S5-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "719487aa-d281-55b0-a8ff-6f84fab87195" .

sdh:S5-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "20886cf3-9538-5999-82e6-a179a0c3e04b" .

sdh:S5-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "4bc9d894-27d8-5d43-b14a-72afb12f7489" .

sdh:S5-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "0a9433cc-5644-52c8-98d0-0fe11b54efb4" .

sdh:S5-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-11 ;
    bf1:hasPart sdh:S5-11damper ;
    bf1:hasPoint sdh:S5-11room_airflow,
        sdh:S5-11room_damper_position,
        sdh:S5-11room_heating,
        sdh:S5-11room_maximum_airflow,
        sdh:S5-11room_minimum_airflow,
        sdh:S5-11room_setpoint,
        sdh:S5-11room_temperature,
        sdh:S5-11room_valve_position .

sdh:S5-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-11room_damper_position .

sdh:S5-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "227256d9-de52-5ab8-8c4d-82cb3623e3a0" .

sdh:S5-11room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "816cf899-e4a2-5d23-9f3e-0a056814aac1" .

sdh:S5-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "635f7968-a3c5-5b36-9209-9cd57ed1cc50" .

sdh:S5-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9f4e9cb1-7a7b-5140-864a-484b1dae0118" .

sdh:S5-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "baa974b4-2caa-5315-9af3-ed08e200d742" .

sdh:S5-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b2b87457-bf74-5a8b-b027-e09bad6042f0" .

sdh:S5-11room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "1e71a581-4612-5f12-a6fd-6fd1e3f6d6ea" .

sdh:S5-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-12 ;
    bf1:hasPart sdh:S5-12damper ;
    bf1:hasPoint sdh:S5-12room_airflow,
        sdh:S5-12room_damper_position,
        sdh:S5-12room_heating,
        sdh:S5-12room_maximum_airflow,
        sdh:S5-12room_minimum_airflow,
        sdh:S5-12room_setpoint,
        sdh:S5-12room_temperature,
        sdh:S5-12room_valve_position .

sdh:S5-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-12room_damper_position .

sdh:S5-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "4ea36b36-df60-5edc-9b03-ec3704b524e1" .

sdh:S5-12room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "05992dc8-acf2-59f6-aa11-a2c9b9890d19" .

sdh:S5-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "c766d606-56f6-5ec1-9319-f89a8e5082da" .

sdh:S5-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "383cfe88-190b-5d82-8d73-ec826e2a51d5" .

sdh:S5-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "18ee1d6b-5306-5560-860f-5eaef2fb8c16" .

sdh:S5-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "4aea6ecd-ca3b-5871-a75f-e694968d8c4f" .

sdh:S5-12room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "11170b55-0ab1-5760-b659-41e1962b6bb3" .

sdh:S5-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-13 ;
    bf1:hasPart sdh:S5-13damper ;
    bf1:hasPoint sdh:S5-13room_airflow,
        sdh:S5-13room_damper_position,
        sdh:S5-13room_heating,
        sdh:S5-13room_maximum_airflow,
        sdh:S5-13room_minimum_airflow,
        sdh:S5-13room_setpoint,
        sdh:S5-13room_temperature,
        sdh:S5-13room_valve_position .

sdh:S5-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-13room_damper_position .

sdh:S5-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e7b91abd-713e-592f-a220-254ff3a025d5" .

sdh:S5-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ad370a99-ce0d-5e95-954a-81c3cc172f6f" .

sdh:S5-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2b115108-228e-5a82-bc46-50d4b205e9dd" .

sdh:S5-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "31066527-b08c-555f-a520-518193fc52a9" .

sdh:S5-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f02f50f9-fc41-555a-8276-befd58a3754f" .

sdh:S5-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "37dc8b7c-3839-50db-904c-758164b64954" .

sdh:S5-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "1e235cb8-70c6-586d-9338-25ce7c9595c4" .

sdh:S5-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-14 ;
    bf1:hasPart sdh:S5-14damper ;
    bf1:hasPoint sdh:S5-14room_airflow,
        sdh:S5-14room_damper_position,
        sdh:S5-14room_heating,
        sdh:S5-14room_maximum_airflow,
        sdh:S5-14room_minimum_airflow,
        sdh:S5-14room_setpoint,
        sdh:S5-14room_temperature,
        sdh:S5-14room_valve_position .

sdh:S5-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-14room_damper_position .

sdh:S5-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "ed516c48-9427-57b3-a2b3-6f86338d783b" .

sdh:S5-14room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "602e5e74-48fd-542b-9d91-040e61547f89" .

sdh:S5-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d2e9ea6e-e08e-5d02-8c4e-0d776d908b11" .

sdh:S5-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "dbb73b25-49bb-5c29-a002-c26238838c1a" .

sdh:S5-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "fca1a4e3-0ea1-5d4a-b782-5f210b30369e" .

sdh:S5-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "71005b36-4682-593b-8ede-e59d47f09899" .

sdh:S5-14room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "13d836c5-5992-581b-89cc-f874d39eb896" .

sdh:S5-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-15 ;
    bf1:hasPart sdh:S5-15damper ;
    bf1:hasPoint sdh:S5-15room_airflow,
        sdh:S5-15room_damper_position,
        sdh:S5-15room_maximum_airflow,
        sdh:S5-15room_minimum_airflow,
        sdh:S5-15room_setpoint,
        sdh:S5-15room_temperature .

sdh:S5-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-15room_damper_position .

sdh:S5-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "19daf0f0-2217-5f91-99e8-6efc564b2979" .

sdh:S5-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "51117be8-b7c1-570a-8cf3-61e0fe9dd798" .

sdh:S5-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bd12784f-262b-53ab-a760-a3ae23e77759" .

sdh:S5-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "aac67e36-5827-50cb-9ed4-ae0d5fe55355" .

sdh:S5-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "73e1ff5d-07e7-52a9-a6c0-0a57f4c62355" .

sdh:S5-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-16 ;
    bf1:hasPart sdh:S5-16damper ;
    bf1:hasPoint sdh:S5-16room_airflow,
        sdh:S5-16room_damper_position,
        sdh:S5-16room_heating,
        sdh:S5-16room_maximum_airflow,
        sdh:S5-16room_minimum_airflow,
        sdh:S5-16room_setpoint,
        sdh:S5-16room_temperature,
        sdh:S5-16room_valve_position .

sdh:S5-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-16room_damper_position .

sdh:S5-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "39836fe4-4435-5860-9351-ba3eee5f8de2" .

sdh:S5-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ab940aff-d2d8-57c5-8b2c-b784f26aea5e" .

sdh:S5-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d4ab9eb2-64b6-5475-8a3d-67541f513b87" .

sdh:S5-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f617854e-81f2-5fe5-a951-b674ecc5a5bf" .

sdh:S5-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "c05dc094-88cb-5b16-a682-61cedcda00e8" .

sdh:S5-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "c1a03217-2a52-50b7-94fd-0d06f19ca59c" .

sdh:S5-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "ab630559-1787-5d7b-b5a1-1de331558c70" .

sdh:S5-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-17 ;
    bf1:hasPart sdh:S5-17damper ;
    bf1:hasPoint sdh:S5-17room_airflow,
        sdh:S5-17room_damper_position,
        sdh:S5-17room_maximum_airflow,
        sdh:S5-17room_minimum_airflow,
        sdh:S5-17room_setpoint,
        sdh:S5-17room_temperature .

sdh:S5-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-17room_damper_position .

sdh:S5-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "b8e51311-a54d-56c2-8a87-2eae0ec68cdc" .

sdh:S5-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1f7666fa-85ce-5bb2-bae8-89f0af6e4998" .

sdh:S5-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "87b576e6-224f-5eba-bf54-d78ded3e3467" .

sdh:S5-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f882d7ec-4a2f-50f5-9096-bc3144e39c83" .

sdh:S5-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b7b56d68-f1a5-55c5-aa79-a06aed4f3a06" .

sdh:S5-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-18 ;
    bf1:hasPart sdh:S5-18damper ;
    bf1:hasPoint sdh:S5-18room_airflow,
        sdh:S5-18room_damper_position,
        sdh:S5-18room_heating,
        sdh:S5-18room_maximum_airflow,
        sdh:S5-18room_minimum_airflow,
        sdh:S5-18room_setpoint,
        sdh:S5-18room_temperature,
        sdh:S5-18room_valve_position .

sdh:S5-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-18room_damper_position .

sdh:S5-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "2826b908-8530-5a9d-a29c-3928ba84b581" .

sdh:S5-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "072015f0-ff7e-5912-81b8-fc33f5642685" .

sdh:S5-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b2d64333-c5c8-5266-9bfe-937a3ff5ca92" .

sdh:S5-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ab586154-ffeb-52af-ac83-6d0091f4e870" .

sdh:S5-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "caf77a7d-8780-52af-b453-22ecf4b6b82c" .

sdh:S5-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "5da93b87-42fc-55a9-a1ab-3eab4d93bfe8" .

sdh:S5-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "430ce44a-221d-5669-a199-f895c0e31763" .

sdh:S5-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-19 ;
    bf1:hasPart sdh:S5-19damper ;
    bf1:hasPoint sdh:S5-19room_airflow,
        sdh:S5-19room_damper_position,
        sdh:S5-19room_heating,
        sdh:S5-19room_maximum_airflow,
        sdh:S5-19room_minimum_airflow,
        sdh:S5-19room_setpoint,
        sdh:S5-19room_temperature,
        sdh:S5-19room_valve_position .

sdh:S5-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-19room_damper_position .

sdh:S5-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "bff47eee-dd7c-5bd2-ace0-d2a1f1ff7705" .

sdh:S5-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "0598c249-4d0f-5832-b069-d1c32a509cd1" .

sdh:S5-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cafc31ea-c5e6-536e-9b51-a72e35907cbb" .

sdh:S5-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "636a1a53-08e6-502d-8979-d5cedd4e5db7" .

sdh:S5-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "84dc972d-65d0-532e-82af-eb41b93f3532" .

sdh:S5-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "dc784b39-642f-5af8-b7e7-47a1213b8587" .

sdh:S5-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "bdd72f0a-6b80-5efa-8e0f-4ff486c47e63" .

sdh:S5-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-20 ;
    bf1:hasPart sdh:S5-20damper ;
    bf1:hasPoint sdh:S5-20room_airflow,
        sdh:S5-20room_damper_position,
        sdh:S5-20room_heating,
        sdh:S5-20room_maximum_airflow,
        sdh:S5-20room_minimum_airflow,
        sdh:S5-20room_setpoint,
        sdh:S5-20room_temperature,
        sdh:S5-20room_valve_position .

sdh:S5-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-20room_damper_position .

sdh:S5-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "709cb616-e306-5655-81cd-dbf0bad7223b" .

sdh:S5-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2f4d1738-fc6d-596b-99ef-3e8473efa3c4" .

sdh:S5-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "03905808-24e3-5cb9-b0fb-485eb2e9331e" .

sdh:S5-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "084ca85b-409a-57c9-87d6-23a1dd3ff865" .

sdh:S5-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "219e75b2-017a-5928-adad-6294a3310af0" .

sdh:S5-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "635b5cfb-5093-5c6a-951a-413957a1e64f" .

sdh:S5-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3b8b6f16-0475-5fa8-bb76-c14e16b3297c" .

sdh:S5-21 a brick1:VAV ;
    bf1:feeds sdh:ZoneS5-21 ;
    bf1:hasPart sdh:S5-21damper ;
    bf1:hasPoint sdh:S5-21room_airflow,
        sdh:S5-21room_damper_position,
        sdh:S5-21room_heating,
        sdh:S5-21room_maximum_airflow,
        sdh:S5-21room_minimum_airflow,
        sdh:S5-21room_setpoint,
        sdh:S5-21room_temperature,
        sdh:S5-21room_valve_position .

sdh:S5-21damper a brick1:Damper ;
    bf1:hasPoint sdh:S5-21room_damper_position .

sdh:S5-21room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "196802d4-da8d-5ba6-b3de-b91532d982d3" .

sdh:S5-21room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "2d0a855c-df36-56db-a518-66058f4ce9a6" .

sdh:S5-21room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "492324a4-a33b-518c-bf93-514174058c12" .

sdh:S5-21room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "64cdc609-e4bc-5acf-892e-bdb02130f02d" .

sdh:S5-21room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "8739407f-194c-5d23-92b9-18a4a85c3b66" .

sdh:S5-21room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "2f53382c-41ff-54a3-a6b2-32def71a1cd5" .

sdh:S5-21room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2691f5f2-6d89-504d-96a1-aad2a0075a20" .

sdh:S6-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-01 ;
    bf1:hasPart sdh:S6-01damper ;
    bf1:hasPoint sdh:S6-01room_airflow,
        sdh:S6-01room_damper_position,
        sdh:S6-01room_heating,
        sdh:S6-01room_maximum_airflow,
        sdh:S6-01room_minimum_airflow,
        sdh:S6-01room_setpoint,
        sdh:S6-01room_temperature,
        sdh:S6-01room_valve_position .

sdh:S6-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-01room_damper_position .

sdh:S6-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "10fee283-d686-513d-bc7f-a1f95a8b4cd7" .

sdh:S6-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "844dc6e2-d028-5cce-b7e6-d0a1fc683793" .

sdh:S6-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d89f21e4-a10b-5863-95d9-982e3e1118a5" .

sdh:S6-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d46e9147-74e3-5f44-b8ac-f7c4b4e55f61" .

sdh:S6-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "3f9f54aa-45fb-5257-a829-b13998ba5008" .

sdh:S6-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "8e642699-aecc-5de6-9ee9-f2016a3e70d7" .

sdh:S6-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "68e88dfa-fe7f-5d15-bf34-794e6154c086" .

sdh:S6-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-02 ;
    bf1:hasPart sdh:S6-02damper ;
    bf1:hasPoint sdh:S6-02room_airflow,
        sdh:S6-02room_damper_position,
        sdh:S6-02room_heating,
        sdh:S6-02room_maximum_airflow,
        sdh:S6-02room_minimum_airflow,
        sdh:S6-02room_setpoint,
        sdh:S6-02room_temperature,
        sdh:S6-02room_valve_position .

sdh:S6-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-02room_damper_position .

sdh:S6-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "acbbcc52-0a6e-5165-b807-9ca47a672048" .

sdh:S6-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "670a0604-3155-5b21-b35f-0e28ddc43812" .

sdh:S6-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2bbbe6aa-f59a-5d92-af9a-ceb11825a8b6" .

sdh:S6-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "13981d8d-7b2f-5d33-85a9-778007c3120a" .

sdh:S6-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "8dc26ec9-f92f-50ce-a2f3-bde121f78d17" .

sdh:S6-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "ac13946f-fd2f-5ad9-be28-61971fe06b9a" .

sdh:S6-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "b160fde2-af8e-526a-a456-8a5ef6e66eef" .

sdh:S6-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-03 ;
    bf1:hasPart sdh:S6-03damper ;
    bf1:hasPoint sdh:S6-03room_airflow,
        sdh:S6-03room_damper_position,
        sdh:S6-03room_heating,
        sdh:S6-03room_maximum_airflow,
        sdh:S6-03room_minimum_airflow,
        sdh:S6-03room_setpoint,
        sdh:S6-03room_temperature,
        sdh:S6-03room_valve_position .

sdh:S6-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-03room_damper_position .

sdh:S6-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "3beb538b-0a53-510c-a1c8-69cdea0fa87b" .

sdh:S6-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "e11c37d0-f517-5b31-b1d0-153baf7ff7b4" .

sdh:S6-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1d17871a-6bac-51c4-bfd1-53d1c57959cd" .

sdh:S6-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "42c345ad-a63e-54f4-a943-7ed367d53fc4" .

sdh:S6-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "80e36c36-8692-5d15-943d-a1c01593f283" .

sdh:S6-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "14145694-b179-527c-8fd8-f0c11715fe7c" .

sdh:S6-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "7aba1654-b7da-5d5a-bb11-4eb369972ed1" .

sdh:S6-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-04 ;
    bf1:hasPart sdh:S6-04damper ;
    bf1:hasPoint sdh:S6-04room_airflow,
        sdh:S6-04room_damper_position,
        sdh:S6-04room_heating,
        sdh:S6-04room_maximum_airflow,
        sdh:S6-04room_minimum_airflow,
        sdh:S6-04room_setpoint,
        sdh:S6-04room_temperature,
        sdh:S6-04room_valve_position .

sdh:S6-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-04room_damper_position .

sdh:S6-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "55edc102-c487-55e8-9ab7-08c0ee2c59a4" .

sdh:S6-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "77568585-948c-5c64-84a2-3017a7b9077a" .

sdh:S6-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ba120062-6dcf-5455-98c2-e84e021ae9f3" .

sdh:S6-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ad6d0013-5eeb-5466-9dbd-434a3da46a84" .

sdh:S6-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2879294f-1bb1-5523-881b-868d03af8f6d" .

sdh:S6-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "82ff2a62-5abd-58ea-bb4e-657e792548f4" .

sdh:S6-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "04180670-3958-59c4-b67c-a90d624d3c01" .

sdh:S6-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-05 ;
    bf1:hasPart sdh:S6-05damper ;
    bf1:hasPoint sdh:S6-05room_airflow,
        sdh:S6-05room_damper_position,
        sdh:S6-05room_heating,
        sdh:S6-05room_maximum_airflow,
        sdh:S6-05room_minimum_airflow,
        sdh:S6-05room_setpoint,
        sdh:S6-05room_temperature,
        sdh:S6-05room_valve_position .

sdh:S6-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-05room_damper_position .

sdh:S6-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "603f5dc2-f35f-5a7e-ac2a-e7734d462e2e" .

sdh:S6-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "1949f83c-c50f-59d5-b15d-c2cca2992f7c" .

sdh:S6-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "fe7c5729-c580-5254-8ee1-ffb33375cdac" .

sdh:S6-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4c161ab6-6272-5f61-9aaf-42c0e2f5d571" .

sdh:S6-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "a54833f9-c060-53f5-834e-a96b454002da" .

sdh:S6-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3b505e1a-3ad9-5eae-bad0-f1b78c8c8b8c" .

sdh:S6-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "76a6de71-7636-56cd-9eea-d5aad7ac1269" .

sdh:S6-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-06 ;
    bf1:hasPart sdh:S6-06damper ;
    bf1:hasPoint sdh:S6-06room_airflow,
        sdh:S6-06room_damper_position,
        sdh:S6-06room_heating,
        sdh:S6-06room_maximum_airflow,
        sdh:S6-06room_minimum_airflow,
        sdh:S6-06room_setpoint,
        sdh:S6-06room_temperature,
        sdh:S6-06room_valve_position .

sdh:S6-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-06room_damper_position .

sdh:S6-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "971f9af9-6b2a-5a1f-b8a4-e33de96d9b91" .

sdh:S6-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "27cd5394-458f-5566-8fe1-dc36856612f5" .

sdh:S6-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "8d30568e-5b69-53a5-bc52-f47ba0ec6ccd" .

sdh:S6-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "deff3fcb-1ed8-54aa-8d4e-61e8614edde2" .

sdh:S6-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "8673d524-3777-55c0-9281-12a0f2181857" .

sdh:S6-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "bf3ca8be-a9fa-54f5-8319-6c3e5d6e76ad" .

sdh:S6-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2d339fdd-7d7a-57a3-b600-ab74419a759e" .

sdh:S6-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-07 ;
    bf1:hasPart sdh:S6-07damper ;
    bf1:hasPoint sdh:S6-07room_airflow,
        sdh:S6-07room_damper_position,
        sdh:S6-07room_heating,
        sdh:S6-07room_maximum_airflow,
        sdh:S6-07room_minimum_airflow,
        sdh:S6-07room_setpoint,
        sdh:S6-07room_temperature,
        sdh:S6-07room_valve_position .

sdh:S6-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-07room_damper_position .

sdh:S6-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "bf4ed8ab-bffb-5779-ab23-f3a2ccae1da0" .

sdh:S6-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "1d1d1222-3b2b-5aa0-ada6-f384bb042f63" .

sdh:S6-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "13948494-ae9b-5829-a7cf-61c08ffa681d" .

sdh:S6-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "958a403d-36ac-5c98-8356-8d19c2cc50e4" .

sdh:S6-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "6850b4ef-75e4-540e-8674-89a75f3403d6" .

sdh:S6-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "028fefaf-31c2-57ea-b3a9-2ab363fe76d6" .

sdh:S6-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "28d989b9-a88a-52ec-b88f-bdf5e936e8cc" .

sdh:S6-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-08 ;
    bf1:hasPart sdh:S6-08damper ;
    bf1:hasPoint sdh:S6-08room_airflow,
        sdh:S6-08room_damper_position,
        sdh:S6-08room_heating,
        sdh:S6-08room_maximum_airflow,
        sdh:S6-08room_minimum_airflow,
        sdh:S6-08room_setpoint,
        sdh:S6-08room_temperature,
        sdh:S6-08room_valve_position .

sdh:S6-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-08room_damper_position .

sdh:S6-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "dafbfe6b-f17a-5550-9d51-65ea2c957875" .

sdh:S6-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "75a39468-f4b7-5c98-9f3a-9af030b2d191" .

sdh:S6-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "90ba3595-4363-5175-a908-c34f91f4e06f" .

sdh:S6-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4ad2de42-2eeb-5ce9-a3a2-8d591127f8f2" .

sdh:S6-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "d68ef7e0-5404-5743-9999-20499476da83" .

sdh:S6-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "45f5a8ce-e028-558d-a56b-1988c81a4ea7" .

sdh:S6-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "caa6ae31-0be9-5667-9c8e-cdc6e68a5af7" .

sdh:S6-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-09 ;
    bf1:hasPart sdh:S6-09damper ;
    bf1:hasPoint sdh:S6-09room_airflow,
        sdh:S6-09room_damper_position,
        sdh:S6-09room_maximum_airflow,
        sdh:S6-09room_minimum_airflow,
        sdh:S6-09room_setpoint,
        sdh:S6-09room_temperature .

sdh:S6-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-09room_damper_position .

sdh:S6-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "10677f3d-e82c-57a5-9078-70e000ced105" .

sdh:S6-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4dba3a2a-d20c-5ff4-a1ef-ea53fc570071" .

sdh:S6-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a511adae-dcec-5e3e-a833-62bc20242d09" .

sdh:S6-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "89d6d887-df8f-5c7a-8b51-677d3b92c13f" .

sdh:S6-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d2709c2c-5c3f-5a3c-bb34-920c8905d474" .

sdh:S6-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-10 ;
    bf1:hasPart sdh:S6-10damper ;
    bf1:hasPoint sdh:S6-10room_airflow,
        sdh:S6-10room_damper_position,
        sdh:S6-10room_heating,
        sdh:S6-10room_maximum_airflow,
        sdh:S6-10room_minimum_airflow,
        sdh:S6-10room_setpoint,
        sdh:S6-10room_temperature,
        sdh:S6-10room_valve_position .

sdh:S6-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-10room_damper_position .

sdh:S6-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "8827bbdb-153b-55c7-8be7-4f25c78d3ad0" .

sdh:S6-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "38b46ff6-0a6f-5841-9e89-affbad1ed9eb" .

sdh:S6-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "42e7dcd2-1fc4-53f8-8d7b-0d6df311dc0b" .

sdh:S6-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b59d9afa-0158-58e1-9c9f-170c4df64f90" .

sdh:S6-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f5dd0a3e-ab44-54ff-9f0d-5533938b0307" .

sdh:S6-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "e1089ee5-f191-5d13-9ee7-080af7dcbfc3" .

sdh:S6-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "5d25b8af-e765-5b8a-98c1-8d45e2b6537b" .

sdh:S6-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-11 ;
    bf1:hasPart sdh:S6-11damper ;
    bf1:hasPoint sdh:S6-11room_airflow,
        sdh:S6-11room_damper_position,
        sdh:S6-11room_heating,
        sdh:S6-11room_maximum_airflow,
        sdh:S6-11room_minimum_airflow,
        sdh:S6-11room_setpoint,
        sdh:S6-11room_temperature,
        sdh:S6-11room_valve_position .

sdh:S6-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-11room_damper_position .

sdh:S6-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "cd6733cb-003b-5ef8-a358-59c6698c84f4" .

sdh:S6-11room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "3683ae58-ddd6-5381-a28f-adc4302d65d3" .

sdh:S6-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b7f2094f-5f81-5734-8fa0-04955b94b691" .

sdh:S6-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "27f4f0ee-4235-50e1-8658-83c81b72dd94" .

sdh:S6-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2664903f-8d7c-57a6-891d-c195b3c7fb2d" .

sdh:S6-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "dc8c3a53-bb67-50dc-9916-2c654a3ac97f" .

sdh:S6-11room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "86720dee-727f-5e67-9ff3-710973024345" .

sdh:S6-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-12 ;
    bf1:hasPart sdh:S6-12damper ;
    bf1:hasPoint sdh:S6-12room_airflow,
        sdh:S6-12room_damper_position,
        sdh:S6-12room_heating,
        sdh:S6-12room_maximum_airflow,
        sdh:S6-12room_minimum_airflow,
        sdh:S6-12room_setpoint,
        sdh:S6-12room_temperature,
        sdh:S6-12room_valve_position .

sdh:S6-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-12room_damper_position .

sdh:S6-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "ed551447-a2ad-549e-89ab-d1f7d2226917" .

sdh:S6-12room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "9ca76e5b-f76b-5f4e-9bef-119e40024693" .

sdh:S6-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b9ddb34c-689c-5c9d-a26f-fdb529a663e5" .

sdh:S6-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d292f5a0-191b-5759-b02e-e748f8741be5" .

sdh:S6-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "194a62a6-0781-57a3-815f-25a3a0956d1c" .

sdh:S6-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "dc399259-5f62-592a-8665-64eded33ae14" .

sdh:S6-12room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "1ed45f6b-9d09-5520-962c-89d864957448" .

sdh:S6-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-13 ;
    bf1:hasPart sdh:S6-13damper ;
    bf1:hasPoint sdh:S6-13room_airflow,
        sdh:S6-13room_damper_position,
        sdh:S6-13room_heating,
        sdh:S6-13room_maximum_airflow,
        sdh:S6-13room_minimum_airflow,
        sdh:S6-13room_setpoint,
        sdh:S6-13room_temperature,
        sdh:S6-13room_valve_position .

sdh:S6-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-13room_damper_position .

sdh:S6-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9df41de2-2dfb-5cca-bbe8-113b862bd38d" .

sdh:S6-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "4de130ce-0a58-588b-8f99-32cffb13be97" .

sdh:S6-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "e88d7d00-72de-5146-81f2-04d87715d78c" .

sdh:S6-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9f3a0035-4de2-5d98-a03a-1b84590a8e82" .

sdh:S6-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "51c718bf-e1bb-5dcd-8c6f-02b862205e37" .

sdh:S6-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d48d055f-1168-5a94-928b-7033940e4a58" .

sdh:S6-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "fcfcad19-fb74-5265-8951-8a0df6f467c7" .

sdh:S6-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-14 ;
    bf1:hasPart sdh:S6-14damper ;
    bf1:hasPoint sdh:S6-14room_airflow,
        sdh:S6-14room_damper_position,
        sdh:S6-14room_maximum_airflow,
        sdh:S6-14room_minimum_airflow,
        sdh:S6-14room_setpoint,
        sdh:S6-14room_temperature .

sdh:S6-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-14room_damper_position .

sdh:S6-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "ffda5b18-fd23-569f-acbb-59bc94864f14" .

sdh:S6-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "103999c7-aff9-5e79-872b-225aa0e38b2b" .

sdh:S6-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "da5d90d2-52e0-50b8-a49e-f111af60111d" .

sdh:S6-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "d8e5d367-2083-53a0-94b8-d6f1286a76b2" .

sdh:S6-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "077eed9d-aae7-5466-bfc3-6e18030af8f1" .

sdh:S6-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-15 ;
    bf1:hasPart sdh:S6-15damper ;
    bf1:hasPoint sdh:S6-15room_airflow,
        sdh:S6-15room_damper_position,
        sdh:S6-15room_heating,
        sdh:S6-15room_maximum_airflow,
        sdh:S6-15room_minimum_airflow,
        sdh:S6-15room_setpoint,
        sdh:S6-15room_temperature,
        sdh:S6-15room_valve_position .

sdh:S6-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-15room_damper_position .

sdh:S6-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "d28536e4-6054-59db-bf5b-4157a0ad0699" .

sdh:S6-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "bd5a32ce-eb19-5f82-97a8-4d0f81ad6201" .

sdh:S6-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0a8386d3-dbfe-562f-8e89-28163751e9a4" .

sdh:S6-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "862bceb1-85b2-5e7d-8913-bf4918436e74" .

sdh:S6-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "299120c4-a823-5925-a23e-e9166ddb71a4" .

sdh:S6-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "14f4a6e4-61af-5ef9-a975-7eb476efe2af" .

sdh:S6-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "3914ebac-0d90-539f-a800-d0064f296a44" .

sdh:S6-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-16 ;
    bf1:hasPart sdh:S6-16damper ;
    bf1:hasPoint sdh:S6-16room_airflow,
        sdh:S6-16room_damper_position,
        sdh:S6-16room_maximum_airflow,
        sdh:S6-16room_minimum_airflow,
        sdh:S6-16room_setpoint,
        sdh:S6-16room_temperature .

sdh:S6-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-16room_damper_position .

sdh:S6-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "5dbd5036-fa23-5550-904a-50ffa370aadc" .

sdh:S6-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9bd40dc1-e5f1-5f6a-81d3-b466d43842d0" .

sdh:S6-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bbe92ee7-ff0e-5d3d-9ab7-a00725832612" .

sdh:S6-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "2f5232b9-588f-5aa8-8bad-94302835a581" .

sdh:S6-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "84f34300-e3bf-5502-99d0-4f0fd7fcb22e" .

sdh:S6-17 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-17 ;
    bf1:hasPart sdh:S6-17damper ;
    bf1:hasPoint sdh:S6-17room_airflow,
        sdh:S6-17room_damper_position,
        sdh:S6-17room_heating,
        sdh:S6-17room_maximum_airflow,
        sdh:S6-17room_minimum_airflow,
        sdh:S6-17room_setpoint,
        sdh:S6-17room_temperature,
        sdh:S6-17room_valve_position .

sdh:S6-17damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-17room_damper_position .

sdh:S6-17room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "da11760d-955e-538d-8843-a3d044e5f7eb" .

sdh:S6-17room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "a4642166-ecce-5afc-9a38-c2e7987c4c9e" .

sdh:S6-17room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5c697d2a-ea9a-5c5b-9358-166810610fa9" .

sdh:S6-17room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a34fcffc-d117-58d9-8164-102849b3b3fd" .

sdh:S6-17room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "9e3f0f12-dc46-5388-85ef-1d41eba0daa1" .

sdh:S6-17room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a0bd6502-97e6-5561-82ef-2347716148f3" .

sdh:S6-17room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "f72c655a-7931-5c96-b074-f4a562f402f0" .

sdh:S6-18 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-18 ;
    bf1:hasPart sdh:S6-18damper ;
    bf1:hasPoint sdh:S6-18room_airflow,
        sdh:S6-18room_damper_position,
        sdh:S6-18room_heating,
        sdh:S6-18room_maximum_airflow,
        sdh:S6-18room_minimum_airflow,
        sdh:S6-18room_setpoint,
        sdh:S6-18room_temperature,
        sdh:S6-18room_valve_position .

sdh:S6-18damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-18room_damper_position .

sdh:S6-18room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "3f817539-41aa-56f4-8bf8-88598e2f5c2b" .

sdh:S6-18room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "af3d2dba-32c2-5b78-84af-713fa6e8b7e9" .

sdh:S6-18room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "474d6df8-5121-5120-9b88-a4bcdcc7c99f" .

sdh:S6-18room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "059503cf-2765-56de-a2f7-17a8eca7609c" .

sdh:S6-18room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "e7c44901-f7d1-5357-9347-fa9b820e3e83" .

sdh:S6-18room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3a8583af-5f5e-5df1-bc5b-bee699bc8107" .

sdh:S6-18room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "cd3c13a3-8765-5f5a-9c28-7a8977212111" .

sdh:S6-19 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-19 ;
    bf1:hasPart sdh:S6-19damper ;
    bf1:hasPoint sdh:S6-19room_airflow,
        sdh:S6-19room_damper_position,
        sdh:S6-19room_heating,
        sdh:S6-19room_maximum_airflow,
        sdh:S6-19room_minimum_airflow,
        sdh:S6-19room_setpoint,
        sdh:S6-19room_temperature,
        sdh:S6-19room_valve_position .

sdh:S6-19damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-19room_damper_position .

sdh:S6-19room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "3f089802-c044-5c76-b228-6f2e6693973a" .

sdh:S6-19room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "e135a0f3-5147-5a4d-a9dd-249101c53b0d" .

sdh:S6-19room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "2f6d89aa-6b71-55cb-9be2-13613b62a38d" .

sdh:S6-19room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5acfdb1f-409f-5649-9e10-8e2e9adb7581" .

sdh:S6-19room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "30c3d3d9-6280-592c-b5f0-dcf86c202bad" .

sdh:S6-19room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "f9a4127d-1192-5bd8-96b4-f914024f8a60" .

sdh:S6-19room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "0bf1f574-ef9f-5b4c-8bda-c108600f7c1d" .

sdh:S6-20 a brick1:VAV ;
    bf1:feeds sdh:ZoneS6-20 ;
    bf1:hasPart sdh:S6-20damper ;
    bf1:hasPoint sdh:S6-20room_airflow,
        sdh:S6-20room_damper_position,
        sdh:S6-20room_heating,
        sdh:S6-20room_maximum_airflow,
        sdh:S6-20room_minimum_airflow,
        sdh:S6-20room_setpoint,
        sdh:S6-20room_temperature,
        sdh:S6-20room_valve_position .

sdh:S6-20damper a brick1:Damper ;
    bf1:hasPoint sdh:S6-20room_damper_position .

sdh:S6-20room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "4d310faf-f983-50fd-8324-9d1c40b912fa" .

sdh:S6-20room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ad3c4740-7615-5b96-ba09-774916613959" .

sdh:S6-20room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1ce784a8-dfd9-5bed-a89d-92d29c449c8b" .

sdh:S6-20room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "453158e3-258a-5a0c-80e7-cef68a51e56e" .

sdh:S6-20room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "0d8cc72b-6c69-5651-9866-fb2a8cc0b414" .

sdh:S6-20room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "6b8eee49-d729-5a15-97b2-3cd6b7b901d4" .

sdh:S6-20room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "9c045ed4-9f33-5511-9cb3-a5ea752ec8e7" .

sdh:S7-01 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-01 ;
    bf1:hasPart sdh:S7-01damper ;
    bf1:hasPoint sdh:S7-01room_airflow,
        sdh:S7-01room_damper_position,
        sdh:S7-01room_heating,
        sdh:S7-01room_maximum_airflow,
        sdh:S7-01room_minimum_airflow,
        sdh:S7-01room_setpoint,
        sdh:S7-01room_temperature,
        sdh:S7-01room_valve_position .

sdh:S7-01damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-01room_damper_position .

sdh:S7-01room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "5d45f38f-eeeb-5d95-907c-a860c1811ea6" .

sdh:S7-01room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "334821be-2a77-5461-9811-870fd0adfa18" .

sdh:S7-01room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9e8a47bb-3c84-565d-a69d-b7a5a20c890a" .

sdh:S7-01room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "57d24123-af0f-521f-9e42-55db722e4856" .

sdh:S7-01room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "b8db0d92-27a5-52b5-a652-a42852004410" .

sdh:S7-01room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "471a0464-3c8e-54cd-a3bd-202599028e24" .

sdh:S7-01room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "df533ac5-0caf-5e47-9ad8-963185f3d19a" .

sdh:S7-02 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-02 ;
    bf1:hasPart sdh:S7-02damper ;
    bf1:hasPoint sdh:S7-02room_airflow,
        sdh:S7-02room_damper_position,
        sdh:S7-02room_heating,
        sdh:S7-02room_maximum_airflow,
        sdh:S7-02room_minimum_airflow,
        sdh:S7-02room_setpoint,
        sdh:S7-02room_temperature,
        sdh:S7-02room_valve_position .

sdh:S7-02damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-02room_damper_position .

sdh:S7-02room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "80a212b5-3e36-5ed9-9b85-cbd978bedde8" .

sdh:S7-02room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "9a9114f0-b1c5-5f3f-87bf-b551acb8d6b8" .

sdh:S7-02room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "7083bd41-1370-578c-bcf5-fbcb063e2035" .

sdh:S7-02room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "139ba6ad-05a3-5d85-9891-286f612418ba" .

sdh:S7-02room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "df92a0f4-fa6d-581c-b9c6-a43ccb08f63a" .

sdh:S7-02room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "e61d701c-6306-548a-8979-a56606b4551c" .

sdh:S7-02room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2b09f666-46e6-5e44-ab9f-82995c4e07e0" .

sdh:S7-03 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-03 ;
    bf1:hasPart sdh:S7-03damper ;
    bf1:hasPoint sdh:S7-03room_airflow,
        sdh:S7-03room_damper_position,
        sdh:S7-03room_heating,
        sdh:S7-03room_maximum_airflow,
        sdh:S7-03room_minimum_airflow,
        sdh:S7-03room_setpoint,
        sdh:S7-03room_temperature,
        sdh:S7-03room_valve_position .

sdh:S7-03damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-03room_damper_position .

sdh:S7-03room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e0e9072d-a48f-5b72-ab48-5ffde14f1c44" .

sdh:S7-03room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "82fbee9c-ff5f-59e2-9eea-9305e1bd8c44" .

sdh:S7-03room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "d9345fe8-07fe-570a-a2da-2be614734122" .

sdh:S7-03room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9d58a2c8-7b8a-5c9b-bd21-8fca7f0a1edf" .

sdh:S7-03room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "b8b7d035-8f2a-5abd-9869-47795ac34235" .

sdh:S7-03room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d4c83054-2202-544e-a83c-4b5eea917c5a" .

sdh:S7-03room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "54fad97e-1848-53a4-8d7e-06c2f7c3ca6e" .

sdh:S7-04 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-04 ;
    bf1:hasPart sdh:S7-04damper ;
    bf1:hasPoint sdh:S7-04room_airflow,
        sdh:S7-04room_damper_position,
        sdh:S7-04room_heating,
        sdh:S7-04room_maximum_airflow,
        sdh:S7-04room_minimum_airflow,
        sdh:S7-04room_setpoint,
        sdh:S7-04room_temperature,
        sdh:S7-04room_valve_position .

sdh:S7-04damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-04room_damper_position .

sdh:S7-04room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "271157df-b6eb-5c94-b059-b648d1fefdaa" .

sdh:S7-04room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "ecb8d24c-8395-57ad-9c1c-df60a70feea2" .

sdh:S7-04room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "807b3950-b177-5d63-9bab-7b7091fe3c65" .

sdh:S7-04room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "50a375f3-95d8-51fc-afc4-ef3736fb51f0" .

sdh:S7-04room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "6b55a31e-e741-5e88-aa28-75553b54e013" .

sdh:S7-04room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3dfc4a95-6ef8-58ed-8fcf-8624e81cf8d9" .

sdh:S7-04room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "6bac4ccf-6e80-50e4-9130-7aad258582f0" .

sdh:S7-05 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-05 ;
    bf1:hasPart sdh:S7-05damper ;
    bf1:hasPoint sdh:S7-05room_airflow,
        sdh:S7-05room_damper_position,
        sdh:S7-05room_heating,
        sdh:S7-05room_maximum_airflow,
        sdh:S7-05room_minimum_airflow,
        sdh:S7-05room_setpoint,
        sdh:S7-05room_temperature,
        sdh:S7-05room_valve_position .

sdh:S7-05damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-05room_damper_position .

sdh:S7-05room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "540ccbed-91a9-5836-acbc-838f7b18a5aa" .

sdh:S7-05room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "9582fb32-5f09-564a-866a-eee75182c178" .

sdh:S7-05room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "4d0de8e0-6d78-556f-9589-ea7403e4327e" .

sdh:S7-05room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "cdfa37c8-8954-502f-a03f-a8fd84721d93" .

sdh:S7-05room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "9fce6dbe-0c3d-5405-a09c-6a7d93ee43eb" .

sdh:S7-05room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "4a10493a-cc1e-59c5-8986-1024713e147a" .

sdh:S7-05room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "9ed299bb-89db-5a34-8647-0c890d0d1bad" .

sdh:S7-06 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-06 ;
    bf1:hasPart sdh:S7-06damper ;
    bf1:hasPoint sdh:S7-06room_airflow,
        sdh:S7-06room_damper_position,
        sdh:S7-06room_heating,
        sdh:S7-06room_maximum_airflow,
        sdh:S7-06room_minimum_airflow,
        sdh:S7-06room_setpoint,
        sdh:S7-06room_temperature,
        sdh:S7-06room_valve_position .

sdh:S7-06damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-06room_damper_position .

sdh:S7-06room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "e9fe8160-fcc6-5c2f-9b4f-695d9287de71" .

sdh:S7-06room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "620fbe36-98de-5935-b7fd-b4114b6f30d7" .

sdh:S7-06room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5c43564e-6e9c-5847-9956-640bffe1c4eb" .

sdh:S7-06room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "7f7f1d3d-9245-5f98-94c4-6a35a06a7cbe" .

sdh:S7-06room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "a1c30d46-b369-57e1-8d19-3fe469a93825" .

sdh:S7-06room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "1224af7e-1c48-5ba7-a5f2-9ad3e544b75c" .

sdh:S7-06room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "364b6403-85a2-5931-bbbe-ce05929fb19d" .

sdh:S7-07 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-07 ;
    bf1:hasPart sdh:S7-07damper ;
    bf1:hasPoint sdh:S7-07room_airflow,
        sdh:S7-07room_damper_position,
        sdh:S7-07room_heating,
        sdh:S7-07room_maximum_airflow,
        sdh:S7-07room_minimum_airflow,
        sdh:S7-07room_setpoint,
        sdh:S7-07room_temperature,
        sdh:S7-07room_valve_position .

sdh:S7-07damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-07room_damper_position .

sdh:S7-07room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "848846a2-c935-5f6d-8b7e-fd750b9d0397" .

sdh:S7-07room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "9820073f-5e33-55c2-aed2-8af1edc813b9" .

sdh:S7-07room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "ef62d7af-1b8c-565b-8128-3bbfb1b882d1" .

sdh:S7-07room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "a918a567-750f-5f10-be43-c2fbf26c0c71" .

sdh:S7-07room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "a0fca664-18a2-535a-9e2f-3df07b951820" .

sdh:S7-07room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "5a89eb6a-dc72-5a71-bd8e-6bf8f7c42e82" .

sdh:S7-07room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "d2c33664-a828-525d-8bb6-931a4246215d" .

sdh:S7-08 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-08 ;
    bf1:hasPart sdh:S7-08damper ;
    bf1:hasPoint sdh:S7-08room_airflow,
        sdh:S7-08room_damper_position,
        sdh:S7-08room_heating,
        sdh:S7-08room_maximum_airflow,
        sdh:S7-08room_minimum_airflow,
        sdh:S7-08room_setpoint,
        sdh:S7-08room_temperature,
        sdh:S7-08room_valve_position .

sdh:S7-08damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-08room_damper_position .

sdh:S7-08room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "05943455-c56a-5dca-bf0b-60bc0a13f482" .

sdh:S7-08room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "b2e25491-ff1d-5636-8296-6060067c78ca" .

sdh:S7-08room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "5a590afe-b8d3-5457-a0f0-c6187db9bb5f" .

sdh:S7-08room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f3cbb24c-9714-5996-893f-3a3fc394a102" .

sdh:S7-08room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "322f8e2e-92a9-537f-a64c-8ddd1c5cde43" .

sdh:S7-08room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "a480a9c2-c883-5b5f-b13c-a790bb2aa8b6" .

sdh:S7-08room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "2ffc7380-fceb-5ecf-84f8-3f9fbe410b7e" .

sdh:S7-09 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-09 ;
    bf1:hasPart sdh:S7-09damper ;
    bf1:hasPoint sdh:S7-09room_airflow,
        sdh:S7-09room_damper_position,
        sdh:S7-09room_heating,
        sdh:S7-09room_maximum_airflow,
        sdh:S7-09room_minimum_airflow,
        sdh:S7-09room_setpoint,
        sdh:S7-09room_temperature,
        sdh:S7-09room_valve_position .

sdh:S7-09damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-09room_damper_position .

sdh:S7-09room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "695a9542-8f47-507f-9208-304cb795236d" .

sdh:S7-09room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "d5cf88a1-d2ed-55f5-8e2b-640bd8d55276" .

sdh:S7-09room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "35328a07-dbd5-51f7-986c-cfda54daecac" .

sdh:S7-09room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "202aa2b2-8e77-58d2-a39c-1920603256de" .

sdh:S7-09room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "363d6fc9-2b79-5e57-8cdf-8ba4234c238f" .

sdh:S7-09room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "769d7242-3581-502d-bcc5-d026105f6a96" .

sdh:S7-09room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "20297184-804f-5f5b-a695-cb5f8126f9ae" .

sdh:S7-10 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-10 ;
    bf1:hasPart sdh:S7-10damper ;
    bf1:hasPoint sdh:S7-10room_airflow,
        sdh:S7-10room_damper_position,
        sdh:S7-10room_heating,
        sdh:S7-10room_maximum_airflow,
        sdh:S7-10room_minimum_airflow,
        sdh:S7-10room_setpoint,
        sdh:S7-10room_temperature,
        sdh:S7-10room_valve_position .

sdh:S7-10damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-10room_damper_position .

sdh:S7-10room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "c6b6ad0a-a745-584d-a050-fd39072e1394" .

sdh:S7-10room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "f629965e-719c-50b7-9e25-2289f58defaa" .

sdh:S7-10room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "f053c76a-4fbc-56ac-8dc6-fd5232609d87" .

sdh:S7-10room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "434d53c1-6cf0-5af4-94f6-8bcc9f6c316a" .

sdh:S7-10room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "acebe9cf-fb92-5721-84d1-d497263e1af1" .

sdh:S7-10room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "9a66e220-52ac-5d18-84e7-1e287a8ef1a9" .

sdh:S7-10room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "708a453c-1220-5520-a949-3092be660328" .

sdh:S7-11 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-11 ;
    bf1:hasPart sdh:S7-11damper ;
    bf1:hasPoint sdh:S7-11room_airflow,
        sdh:S7-11room_damper_position,
        sdh:S7-11room_maximum_airflow,
        sdh:S7-11room_minimum_airflow,
        sdh:S7-11room_setpoint,
        sdh:S7-11room_temperature .

sdh:S7-11damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-11room_damper_position .

sdh:S7-11room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "cd3d29c6-6327-5fb0-9524-09b8ce0020b4" .

sdh:S7-11room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "b6f015a8-0bc3-5cdf-b3ac-4157df0f1810" .

sdh:S7-11room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3e45135f-b672-5f13-8f75-b44ccc93770f" .

sdh:S7-11room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "f8b96300-eed3-559b-90da-59967339bb98" .

sdh:S7-11room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "3eb81aef-2e05-5e63-bae2-8c2ca8301ced" .

sdh:S7-12 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-12 ;
    bf1:hasPart sdh:S7-12damper ;
    bf1:hasPoint sdh:S7-12room_airflow,
        sdh:S7-12room_damper_position,
        sdh:S7-12room_maximum_airflow,
        sdh:S7-12room_minimum_airflow,
        sdh:S7-12room_setpoint,
        sdh:S7-12room_temperature .

sdh:S7-12damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-12room_damper_position .

sdh:S7-12room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "d7aa4c3d-0020-5ec6-9e40-6e514018be77" .

sdh:S7-12room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "9ce7dc94-9203-5a34-b4b8-65013aa9261d" .

sdh:S7-12room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "52a8de35-1e2c-5a31-8c36-0fe3e573d94c" .

sdh:S7-12room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "45b032f1-d5d6-5106-a39d-6c54160bb51c" .

sdh:S7-12room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "b6096e01-3a14-5b4e-a113-ab9b32ec0a0d" .

sdh:S7-13 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-13 ;
    bf1:hasPart sdh:S7-13damper ;
    bf1:hasPoint sdh:S7-13room_airflow,
        sdh:S7-13room_damper_position,
        sdh:S7-13room_heating,
        sdh:S7-13room_maximum_airflow,
        sdh:S7-13room_minimum_airflow,
        sdh:S7-13room_setpoint,
        sdh:S7-13room_temperature,
        sdh:S7-13room_valve_position .

sdh:S7-13damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-13room_damper_position .

sdh:S7-13room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "81009620-4059-5926-bc39-7a70a54c35de" .

sdh:S7-13room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "8ff7b924-8309-554c-ac60-0112941c9e23" .

sdh:S7-13room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3ea68864-c952-58c8-aea7-e94169527c7c" .

sdh:S7-13room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "3d711054-fd75-518c-8a93-dafce1530c4d" .

sdh:S7-13room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "24a2f5ec-8322-541f-b995-69e4e558b254" .

sdh:S7-13room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "1038012d-fb96-5c86-a423-565821016b8e" .

sdh:S7-13room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "75af4b0c-e567-50ff-adec-fcd8167ec09a" .

sdh:S7-14 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-14 ;
    bf1:hasPart sdh:S7-14damper ;
    bf1:hasPoint sdh:S7-14room_airflow,
        sdh:S7-14room_damper_position,
        sdh:S7-14room_heating,
        sdh:S7-14room_maximum_airflow,
        sdh:S7-14room_minimum_airflow,
        sdh:S7-14room_setpoint,
        sdh:S7-14room_temperature,
        sdh:S7-14room_valve_position .

sdh:S7-14damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-14room_damper_position .

sdh:S7-14room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "6bb27639-6444-57b1-a374-8b6c79903982" .

sdh:S7-14room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "0b8f9c1c-92c8-507d-94dd-453b30a58b87" .

sdh:S7-14room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "53356027-9bc8-5ff3-90ae-0cf9a5b22a9f" .

sdh:S7-14room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "1612c928-233e-5960-845c-416ebbfd1c27" .

sdh:S7-14room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "9d0a9d0d-c77e-5308-97d9-5ad529a93907" .

sdh:S7-14room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "e34ef0fa-6f55-5bd7-a186-6bfe6e5979c7" .

sdh:S7-14room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "7de93bc8-0c58-5b5b-92c6-7925ba661efd" .

sdh:S7-15 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-15 ;
    bf1:hasPart sdh:S7-15damper ;
    bf1:hasPoint sdh:S7-15room_airflow,
        sdh:S7-15room_damper_position,
        sdh:S7-15room_heating,
        sdh:S7-15room_maximum_airflow,
        sdh:S7-15room_minimum_airflow,
        sdh:S7-15room_setpoint,
        sdh:S7-15room_temperature,
        sdh:S7-15room_valve_position .

sdh:S7-15damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-15room_damper_position .

sdh:S7-15room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "9686cdd0-0685-526b-b9f2-a080d4e6edbe" .

sdh:S7-15room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "5a6dc338-bcc3-5afa-8564-2a0406d08354" .

sdh:S7-15room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "21201a50-443e-5739-b28d-ebe659c1418e" .

sdh:S7-15room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "49b01908-8d3b-5536-8c3f-c877ec50b4ba" .

sdh:S7-15room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "41bc1caf-9ecd-5d6d-a62d-6af951e0048d" .

sdh:S7-15room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "d4cf2a5c-8434-5d0c-b85d-854c9e4ab19d" .

sdh:S7-15room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "520edeae-d49d-5447-a56a-d9af18be7b7d" .

sdh:S7-16 a brick1:VAV ;
    bf1:feeds sdh:ZoneS7-16 ;
    bf1:hasPart sdh:S7-16damper ;
    bf1:hasPoint sdh:S7-16room_airflow,
        sdh:S7-16room_damper_position,
        sdh:S7-16room_heating,
        sdh:S7-16room_maximum_airflow,
        sdh:S7-16room_minimum_airflow,
        sdh:S7-16room_setpoint,
        sdh:S7-16room_temperature,
        sdh:S7-16room_valve_position .

sdh:S7-16damper a brick1:Damper ;
    bf1:hasPoint sdh:S7-16room_damper_position .

sdh:S7-16room_airflow a brick1:Supply_Air_Flow_Sensor ;
    bf1:uuid "0671475b-a455-539e-864a-1c071dd26231" .

sdh:S7-16room_heating a brick1:Zone_Heating_Temperature_Setpoint ;
    bf1:uuid "18b39358-bba5-52a5-bd32-1c35cccae9ec" .

sdh:S7-16room_maximum_airflow a brick1:Max_Supply_Air_Flow_Setpoint ;
    bf1:uuid "0ffdf2e8-5e0d-53c7-8de9-c769b193edff" .

sdh:S7-16room_minimum_airflow a brick1:Min_Supply_Air_Flow_Setpoint ;
    bf1:uuid "bf24c7f2-faa7-52c8-bb46-d383bebd484c" .

sdh:S7-16room_setpoint a brick1:Zone_Temperature_Setpoint ;
    bf1:uuid "26f42776-4245-5e2e-9f9b-55034ff22490" .

sdh:S7-16room_temperature a brick1:Zone_Air_Temperature_Sensor ;
    bf1:uuid "98f26bc1-0f29-5627-bd7b-1b0edef8ee86" .

sdh:S7-16room_valve_position a brick1:Heating_Valve_Sensor ;
    bf1:uuid "6b392254-1cfc-5f71-8e55-889737104301" .

sdh:ZoneS1-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R132 .

sdh:ZoneS1-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R148 .

sdh:ZoneS1-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R170 .

sdh:ZoneS1-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R149 .

sdh:ZoneS1-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R171 .

sdh:ZoneS1-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R175 .

sdh:ZoneS1-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R177 .

sdh:ZoneS1-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R160 .

sdh:ZoneS1-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R168 .

sdh:ZoneS1-10 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R148 .

sdh:ZoneS1-11 a brick1:HVAC_Zone .

sdh:ZoneS1-12 a brick1:HVAC_Zone .

sdh:ZoneS1-13 a brick1:HVAC_Zone .

sdh:ZoneS1-14 a brick1:HVAC_Zone .

sdh:ZoneS1-15 a brick1:HVAC_Zone .

sdh:ZoneS1-16 a brick1:HVAC_Zone .

sdh:ZoneS1-17 a brick1:HVAC_Zone .

sdh:ZoneS1-18 a brick1:HVAC_Zone .

sdh:ZoneS1-19 a brick1:HVAC_Zone .

sdh:ZoneS1-20 a brick1:HVAC_Zone .

sdh:ZoneS2-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R212 .

sdh:ZoneS2-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R212 .

sdh:ZoneS2-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R222 .

sdh:ZoneS2-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R238 .

sdh:ZoneS2-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R240 .

sdh:ZoneS2-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R250 .

sdh:ZoneS2-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R270 .

sdh:ZoneS2-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R271 .

sdh:ZoneS2-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R275 .

sdh:ZoneS2-10 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R266C .

sdh:ZoneS2-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R254 .

sdh:ZoneS2-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R260 .

sdh:ZoneS2-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R266 .

sdh:ZoneS2-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R277 .

sdh:ZoneS2-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R210 .

sdh:ZoneS2-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R210 .

sdh:ZoneS2-17 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R210 .

sdh:ZoneS2-18 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R214 .

sdh:ZoneS2-19 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R200 .

sdh:ZoneS2-20 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R200 .

sdh:ZoneS2-21 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R200 .

sdh:ZoneS3-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R300 .

sdh:ZoneS3-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R306 .

sdh:ZoneS3-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R330F .

sdh:ZoneS3-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R330E .

sdh:ZoneS3-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R330C .

sdh:ZoneS3-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R330B .

sdh:ZoneS3-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R310 .

sdh:ZoneS3-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R330 .

sdh:ZoneS3-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R310 .

sdh:ZoneS3-10 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R340 .

sdh:ZoneS3-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R300 .

sdh:ZoneS3-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R370 .

sdh:ZoneS3-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R371 .

sdh:ZoneS3-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R375 .

sdh:ZoneS3-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R345 .

sdh:ZoneS3-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R356D .

sdh:ZoneS3-17 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R356 .

sdh:ZoneS3-18 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R377 .

sdh:ZoneS3-19 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R356F .

sdh:ZoneS3-20 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R361 .

sdh:ZoneS3-21 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R368 .

sdh:ZoneS4-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R410,
        sdh:R413 .

sdh:ZoneS4-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R430,
        sdh:R432 .

sdh:ZoneS4-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R434 .

sdh:ZoneS4-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R432,
        sdh:R440 .

sdh:ZoneS4-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R442,
        sdh:R444,
        sdh:R446 .

sdh:ZoneS4-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R415,
        sdh:R417,
        sdh:R419,
        sdh:R421 .

sdh:ZoneS4-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R410,
        sdh:R418,
        sdh:R422,
        sdh:R424,
        sdh:R426 .

sdh:ZoneS4-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R423,
        sdh:R425 .

sdh:ZoneS4-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R448,
        sdh:R452,
        sdh:R454,
        sdh:R456 .

sdh:ZoneS4-10 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R427 .

sdh:ZoneS4-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R470 .

sdh:ZoneS4-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R450 .

sdh:ZoneS4-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R450 .

sdh:ZoneS4-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R471 .

sdh:ZoneS4-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R458 .

sdh:ZoneS4-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R462,
        sdh:R464 .

sdh:ZoneS4-17 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R475 .

sdh:ZoneS4-18 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R460,
        sdh:R468 .

sdh:ZoneS4-19 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R477,
        sdh:R479 .

sdh:ZoneS4-20 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R466 .

sdh:ZoneS4-21 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R468,
        sdh:R472 .

sdh:ZoneS5-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R510 .

sdh:ZoneS5-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R511 .

sdh:ZoneS5-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R532 .

sdh:ZoneS5-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R532 .

sdh:ZoneS5-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R538 .

sdh:ZoneS5-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R515 .

sdh:ZoneS5-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R548 .

sdh:ZoneS5-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R520 .

sdh:ZoneS5-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R500 .

sdh:ZoneS5-10 a brick1:HVAC_Zone .

sdh:ZoneS5-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R570 .

sdh:ZoneS5-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R550 .

sdh:ZoneS5-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R548 .

sdh:ZoneS5-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R554 .

sdh:ZoneS5-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R571 .

sdh:ZoneS5-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R558 .

sdh:ZoneS5-17 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R575 .

sdh:ZoneS5-18 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R568 .

sdh:ZoneS5-19 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R577 .

sdh:ZoneS5-20 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R566 .

sdh:ZoneS5-21 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R568 .

sdh:ZoneS6-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R630 .

sdh:ZoneS6-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R640 .

sdh:ZoneS6-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R646 .

sdh:ZoneS6-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R630B .

sdh:ZoneS6-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R630A .

sdh:ZoneS6-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R621C .

sdh:ZoneS6-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R621A .

sdh:ZoneS6-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R621 .

sdh:ZoneS6-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R629 .

sdh:ZoneS6-10 a brick1:HVAC_Zone .

sdh:ZoneS6-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R670 .

sdh:ZoneS6-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R652 .

sdh:ZoneS6-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R652A .

sdh:ZoneS6-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R671 .

sdh:ZoneS6-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R656B .

sdh:ZoneS6-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R675 .

sdh:ZoneS6-17 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R656 .

sdh:ZoneS6-18 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R677 .

sdh:ZoneS6-19 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R650 .

sdh:ZoneS6-20 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R668 .

sdh:ZoneS7-01 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R736 .

sdh:ZoneS7-02 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R730 .

sdh:ZoneS7-03 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R738 .

sdh:ZoneS7-04 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R738 .

sdh:ZoneS7-05 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R725 .

sdh:ZoneS7-06 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R721 .

sdh:ZoneS7-07 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R770 .

sdh:ZoneS7-08 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R722 .

sdh:ZoneS7-09 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R750 .

sdh:ZoneS7-10 a brick1:HVAC_Zone .

sdh:ZoneS7-11 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R771 .

sdh:ZoneS7-12 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R775 .

sdh:ZoneS7-13 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R756 .

sdh:ZoneS7-14 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R766 .

sdh:ZoneS7-15 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R777 .

sdh:ZoneS7-16 a brick1:HVAC_Zone ;
    bf1:hasPart sdh:R768 .

brick1:VAV_With_Reheat rdfs:subClassOf brick1:VAV .

sdh:R148 a brick1:Room ;
    rdfs:label "Laser Lab" ;
    bf1:isPartOf sdh:Floor1 .

sdh:R212 a brick1:Room ;
    rdfs:label "Vestibule" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R300 a brick1:Room ;
    rdfs:label "Prelobby" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R310 a brick1:Room ;
    rdfs:label "Auditorium" ;
    bf1:isPartOf sdh:Floor3 .

sdh:R427 a brick1:Room ;
    rdfs:label "Emergency Elec" ;
    bf1:adjacentTo sdh:R470 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R472 a brick1:Room ;
    rdfs:label "Lobby" ;
    bf1:adjacentTo sdh:R468 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R513 bf1:adjacentTo sdh:R511,
        sdh:R515 .

sdh:R515 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R513 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R520A bf1:adjacentTo sdh:R520,
        sdh:R520B .

sdh:R520C a brick1:Room ;
    rdfs:label "Microfab Office" ;
    bf1:adjacentTo sdh:R520 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R538 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R532 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R556 bf1:adjacentTo sdh:R554,
        sdh:R558 .

sdh:R562 bf1:adjacentTo sdh:R558,
        sdh:R564 .

sdh:R564 bf1:adjacentTo sdh:R562,
        sdh:R566 .

sdh:R566 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R564 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R568 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:isPartOf sdh:Floor5 .

sdh:R571 a brick1:Room ;
    rdfs:label "Riser Closet" ;
    bf1:adjacentTo sdh:R573 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R573 bf1:adjacentTo sdh:R571,
        sdh:R575 .

sdh:R597 bf1:adjacentTo sdh:R586,
        sdh:R599 .

sdh:R599 bf1:adjacentTo sdh:R586,
        sdh:R597 .

sdh:R630 a brick1:Room ;
    rdfs:label "Conference" ;
    bf1:adjacentTo sdh:R630A ;
    bf1:isPartOf sdh:Floor6 .

sdh:R640 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R642 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R642 bf1:adjacentTo sdh:R640,
        sdh:R644 .

sdh:R644 bf1:adjacentTo sdh:R642,
        sdh:R646 .

sdh:R664 bf1:adjacentTo sdh:R656,
        sdh:R666 .

sdh:R666 bf1:adjacentTo sdh:R656B,
        sdh:R664 .

sdh:R671 a brick1:Room ;
    rdfs:label "IDF Closet" ;
    bf1:adjacentTo sdh:R673 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R673 bf1:adjacentTo sdh:R671,
        sdh:R675 .

sdh:R717 bf1:adjacentTo sdh:R719,
        sdh:R730 .

sdh:R718 bf1:adjacentTo sdh:R719,
        sdh:R722 .

sdh:R726 bf1:adjacentTo sdh:R724,
        sdh:R725 .

sdh:R732 bf1:adjacentTo sdh:R730,
        sdh:R736 .

sdh:R779 bf1:adjacentTo sdh:R768,
        sdh:R777 .

sdh:S1-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "80c88644-5ef6-54fa-9993-bf3598a81fe6" .

sdh:S1-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "57510e92-1ff8-5850-bd94-eabf5ca1ab40" .

sdh:S1-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "d3aef1ea-9256-54d9-8ed6-16fbc6f3b034" .

sdh:S1-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "87bf2e79-34cb-5389-af6b-35d90f996d90" .

sdh:S1-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "4033a130-9916-5d53-998e-d60d4795b53b" .

sdh:S1-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "117d4b91-6218-5bfc-b77e-aab8ebe72ec0" .

sdh:S1-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "161f99c3-8170-5750-8666-67c76f08eda6" .

sdh:S1-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "5a6376ee-9031-56e0-9ca1-5322892e163a" .

sdh:S1-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "43a9b7c6-126a-5d19-b88d-0d702d9682de" .

sdh:S1-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "54cbf587-4b77-5163-807c-adfa8f00d34c" .

sdh:S1-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "02f9d881-83e1-5a78-a158-166858d2c460" .

sdh:S1-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "78cca682-8148-5bd6-a58e-4c620263ccbd" .

sdh:S1-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "4175d2f5-e95c-5064-8a37-3dadeb716b85" .

sdh:S1-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "bdd86888-a0ab-5d67-aaff-92c400924a89" .

sdh:S1-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "59e602a6-7c99-5bf7-8dc9-1a5782da0686" .

sdh:S1-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "72c4ea4f-74e6-539e-829e-1134a8562e74" .

sdh:S1-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "4fd873f1-c309-5a13-aea6-a514b7c58ccc" .

sdh:S1-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "0355e7cc-54ec-5356-9557-161bc436ebc3" .

sdh:S2-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "fd857ea5-c317-521d-9665-0b6b1908f293" .

sdh:S2-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "7ce246ec-9410-5ab2-b80e-4cfcfde1e79a" .

sdh:S2-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "721fdfe0-3168-5c99-97c3-f4df8de7f50e" .

sdh:S2-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "076c7568-96e9-5405-ba9b-5119bae848d1" .

sdh:S2-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8b97c179-1ae9-50da-b1f4-94274eb0468a" .

sdh:S2-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "afa6f9ee-b0eb-5ed5-bee7-18de8a5c91d6" .

sdh:S2-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "368f0d7a-5c4f-568a-b99a-ef8cca048832" .

sdh:S2-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "1b98ea5c-0b18-50ab-b9ee-4013f8501fa8" .

sdh:S2-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "7578de62-376b-5f32-9ca3-8ac796e4059b" .

sdh:S2-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "5e5069b4-3303-59e7-bce1-dcd21284790c" .

sdh:S2-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "173ddc38-97ed-549f-a948-e481b0c017c1" .

sdh:S2-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ad9cfc9e-f9bf-5425-b078-9e4740276c80" .

sdh:S2-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9c7c9ca7-4a4f-555a-b5a0-6d9bae54c0c5" .

sdh:S2-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "74d78e9d-8430-5511-a195-626ddd656923" .

sdh:S2-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "51f72d64-22e5-5e7c-bf5e-ecf4c9f4a1f5" .

sdh:S2-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "a2d1b9a0-5cf8-5d71-8ed5-157b095ebb19" .

sdh:S2-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "f3e6f407-3578-5502-965f-903cf874fd41" .

sdh:S2-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2e74c846-bb22-535d-934e-53f3847e3b72" .

sdh:S2-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "16905f81-4923-5fe6-8000-b246d74c1518" .

sdh:S2-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "3bda6b3f-81fe-530a-86ef-b7d5b7abf3f3" .

sdh:S2-21room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8988c2f1-1e18-593f-81b8-364b4e54ca2b" .

sdh:S3-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "b3b9145c-7624-518f-95b7-3efd687f7b17" .

sdh:S3-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "70d54768-8c8f-50eb-82a9-1fcd232593b7" .

sdh:S3-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "09c2769e-dec1-5163-9583-cbdaecf6a28d" .

sdh:S3-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9cb69d5a-7268-59f0-8964-e36d1f000542" .

sdh:S3-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "892152f4-ddc0-5042-8004-ee2c525a0d0e" .

sdh:S3-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "5d60ce8c-bb7a-5eb9-b759-2ef921431ef9" .

sdh:S3-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "f1a16442-6175-5143-9a90-f1bddc3d4b58" .

sdh:S3-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2af3a190-d38f-53c0-8457-75e2a0f3443e" .

sdh:S3-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ebaf4b27-c548-563a-aa5d-a625f3ff4a24" .

sdh:S3-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "bef57117-594e-50c4-ae89-bc89acbfca60" .

sdh:S3-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "86d5701f-f42c-5a42-bf44-9eb93e20b0e8" .

sdh:S3-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2741dae9-0d14-531c-bb1e-540d1ed3c9ee" .

sdh:S3-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "7a4eb87f-14d4-5558-aca8-a253d766f49e" .

sdh:S3-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ab73b583-5938-544a-9433-56434667fa33" .

sdh:S3-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "57a462a5-f48c-5fb8-8da4-27b49961ab08" .

sdh:S3-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "aba0abfe-b5f6-5613-9a97-db96cb1f8336" .

sdh:S3-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "92ed88a9-cb68-5b4f-992a-7a76f44b7eec" .

sdh:S3-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "48ce6b29-d5cd-5f82-8d6f-45fc60a6c607" .

sdh:S3-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ae50844a-eda7-5742-8abb-a9a707a3a343" .

sdh:S3-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "859fde79-ad0d-5e6f-8b7b-dc4a807aa2f2" .

sdh:S3-21room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "3c69a4c2-58c9-53c0-a45e-6f4ce9d0df0f" .

sdh:S4-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "f8f5c4c2-cbda-5cb3-8cde-9174db473796" .

sdh:S4-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8da5ef82-a00a-5356-91be-ff4383ab762a" .

sdh:S4-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ece1d186-b711-58a6-80f2-7230b55d741b" .

sdh:S4-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "805b85b5-6d7b-5032-ab8c-1a48fccaf7e8" .

sdh:S4-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "c7db463c-5b05-52bc-87ed-0eb22d621f60" .

sdh:S4-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "7132752c-de91-5f16-a13f-f0575d8d6c12" .

sdh:S4-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "adae5f3b-cb68-5fca-b304-0573212fb40c" .

sdh:S4-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "f154a52e-923e-564a-8ead-9a0e6a3ff711" .

sdh:S4-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "c929a7b7-670d-5a3e-a89f-b9de0c2d4264" .

sdh:S4-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "fb96b33d-4a31-559b-a51f-836be0862df2" .

sdh:S4-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "b8de88ca-1c94-5e52-9805-3e76658f366f" .

sdh:S4-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "75fc36d4-6967-537f-bbd0-8cd2d1ec465c" .

sdh:S4-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "36dc8a90-bbac-562c-936f-94a395b70d57" .

sdh:S4-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "c1725c4e-0d11-5341-816b-0006fdfa9b50" .

sdh:S4-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "d0c4de23-37da-51e9-a6f7-30ade177fead" .

sdh:S4-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "c13e0bb0-f26a-5e79-bf7b-92d1df645d0f" .

sdh:S4-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "c9fb1de6-b6bb-5946-b786-9761d52582b6" .

sdh:S4-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "15b06e81-4ed2-5042-a70f-fc4638d514b4" .

sdh:S4-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "3fe9eb62-6736-574b-b8bd-63a2812412ce" .

sdh:S4-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "dc46c31f-a648-5682-beab-b84642e325cb" .

sdh:S4-21room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "36a3cf24-17e5-5bce-9e90-7aa5827290a4" .

sdh:S5-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "40e39225-010b-51de-8cec-03b428b7d4b6" .

sdh:S5-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "3b3b8bd1-baf2-5694-93be-3f17e4622975" .

sdh:S5-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "82f55c16-a163-5a05-90e3-491e1ae8f12d" .

sdh:S5-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9aa3ec67-1d9d-505d-8165-fb893719a121" .

sdh:S5-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "e6b02294-2b37-5683-8428-dad029a05266" .

sdh:S5-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "936e9c88-af2f-5a59-bf6f-28923d33f98c" .

sdh:S5-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "1e01457c-edfd-5fd2-835d-7292d7a63c2f" .

sdh:S5-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ada96576-dc15-52ed-9bbd-0c85ce2f51b9" .

sdh:S5-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "0db02e2c-6bec-5aa4-9b83-e7daa17536ba" .

sdh:S5-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "a7227148-bbb4-5146-920e-95ab9603ff8d" .

sdh:S5-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2756465d-6ff2-51a7-9ff9-e2af5d2ae727" .

sdh:S5-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "5341d06d-f338-5e8a-aa63-d72fe657033b" .

sdh:S5-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "4d2f948f-2d10-567a-93ed-55c06c238f89" .

sdh:S5-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "6a37994b-23e9-5cc0-8692-31fdae15014c" .

sdh:S5-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "13eeae97-c894-55fd-a035-5fa2202dedc0" .

sdh:S5-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "fdfd61e3-80d4-5c28-8c0b-0e6e8e42b2d5" .

sdh:S5-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2b9e428d-bf30-5d7a-b81c-2b89ddce08ba" .

sdh:S5-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "b6c71514-9908-51a7-955c-0e21f51d4ac5" .

sdh:S5-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "28f86647-91d8-5d85-97c2-f8c3ca75ddb1" .

sdh:S5-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "d4e6cc58-2179-5a97-b1b6-2201db1a37f4" .

sdh:S5-21room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "6076233b-ad63-5a45-889b-d06bfa191a5b" .

sdh:S6-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8e35ecaa-e6e4-52f4-aa53-4d1d85b9c324" .

sdh:S6-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9e19932c-4693-5c5f-9a93-757efbbc008a" .

sdh:S6-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "df38f87a-cd58-5aca-a9b5-b4d805e026fa" .

sdh:S6-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "00122b92-1f8c-5102-a48b-4514fc2dcf87" .

sdh:S6-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "08a8c3bc-1f83-5e7b-b6a4-4849ba58ee14" .

sdh:S6-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "376a016f-1fa5-52b8-8548-acd844b447c1" .

sdh:S6-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "0c242280-c2b5-5070-9752-f38ac1677e7e" .

sdh:S6-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "bd2f0c78-9674-50d5-9c17-fc7321834504" .

sdh:S6-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "eca5546a-635a-5cf1-8f80-594d5028e138" .

sdh:S6-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "196ee876-d675-5495-9330-a98f6a237d11" .

sdh:S6-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "aad9e322-c024-5dda-8922-0299628ea945" .

sdh:S6-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "a01ffa3f-54bf-5ea8-b1b8-9000ca39a7ac" .

sdh:S6-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8b7db100-5fbd-5ee2-a7b0-e005ef736669" .

sdh:S6-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "276ce7a7-438b-5139-ad5c-1400bd9a20a4" .

sdh:S6-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9f8a1a58-d824-5302-9ef4-78c2310ccb3f" .

sdh:S6-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "4aaf6721-fbc5-55ad-a0d5-e3a11698b50a" .

sdh:S6-17room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "cc67fdae-a179-56e8-ba8d-56468ed1ade7" .

sdh:S6-18room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ca592c10-82d8-5a19-8712-3e16116f6146" .

sdh:S6-19room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "dd233793-c847-59c7-b5ba-8be19b0dcea9" .

sdh:S6-20room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ea293ea4-bb1a-5bd7-9d9b-b018e8833696" .

sdh:S7-01room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "9144dbb9-dfa3-5d6b-9750-41db3bc1d2d7" .

sdh:S7-02room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "42ab651a-3f53-5600-a64f-c8566b99b18a" .

sdh:S7-03room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "1d2e4fb5-db50-549b-b047-2c383b888432" .

sdh:S7-04room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "2a62feb4-292c-5927-a9b6-123f6f47d1e1" .

sdh:S7-05room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "b2cf60b1-7c88-5045-b08e-a32701f4112b" .

sdh:S7-06room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "72f77084-1659-5b90-9ddf-0c74b8d53022" .

sdh:S7-07room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "cf31605f-ccef-5892-9bd4-08236d7b99db" .

sdh:S7-08room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "1ff49ddf-d19d-5c10-b1b5-65aec7bf1a44" .

sdh:S7-09room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "79c2d6a4-cc2d-57cc-b33f-83757b930dcc" .

sdh:S7-10room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "8ccdc1ff-53c3-57d5-b877-e42cdeb8448b" .

sdh:S7-11room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "ceaa1786-5730-5abd-b2a1-62d5977191c9" .

sdh:S7-12room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "e10de119-f384-5304-893a-358b135d9b90" .

sdh:S7-13room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "174fb37a-5a5f-57a8-bc60-14746cb4656f" .

sdh:S7-14room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "174774af-e99d-50a7-9113-17dccb5c240e" .

sdh:S7-15room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "e4ebb8ad-aacb-5cd7-865b-40eedb6fec3f" .

sdh:S7-16room_damper_position a brick1:Damper_Position_Sensor ;
    bf1:uuid "0bd31506-7ebe-5b57-80fb-c1c6fd70a72e" .

sdh:R200 a brick1:Room ;
    rdfs:label "Computer Lab" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R210 a brick1:Room ;
    rdfs:label "Cybercafe" ;
    bf1:isPartOf sdh:Floor2 .

sdh:R413 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R415 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R430 a brick1:Room ;
    rdfs:label "Pantry" ;
    bf1:adjacentTo sdh:R410,
        sdh:R432 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R471 a brick1:Room ;
    rdfs:label "Riser" ;
    bf1:adjacentTo sdh:R450,
        sdh:R473 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R473 bf1:adjacentTo sdh:R450,
        sdh:R471,
        sdh:R475 .

sdh:R477 a brick1:Room ;
    rdfs:label "Women's Bathroom" ;
    bf1:adjacentTo sdh:R460,
        sdh:R479 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R510 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R511,
        sdh:R530 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R511 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R510,
        sdh:R513 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R548 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R520C ;
    bf1:isPartOf sdh:Floor5 .

sdh:R554 a brick1:Room ;
    rdfs:label "Conference Room" ;
    bf1:adjacentTo sdh:R552,
        sdh:R556 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R558 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R556,
        sdh:R562 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R575 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:adjacentTo sdh:R573,
        sdh:R577 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R577 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:adjacentTo sdh:R575,
        sdh:R579 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R580 bf1:adjacentTo sdh:R581,
        sdh:R582A .

sdh:R581 bf1:adjacentTo sdh:R580,
        sdh:R582,
        sdh:R582A .

sdh:R582 bf1:adjacentTo sdh:R581,
        sdh:R582A,
        sdh:R583 .

sdh:R583 bf1:adjacentTo sdh:R582,
        sdh:R582A,
        sdh:R584,
        sdh:R593 .

sdh:R584 bf1:adjacentTo sdh:R583,
        sdh:R585 .

sdh:R585 bf1:adjacentTo sdh:R584,
        sdh:R586,
        sdh:R595 .

sdh:R621A a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R621,
        sdh:R621B ;
    bf1:isPartOf sdh:Floor6 .

sdh:R621B bf1:adjacentTo sdh:R621,
        sdh:R621A,
        sdh:R621C .

sdh:R621D bf1:adjacentTo sdh:R621,
        sdh:R621C,
        sdh:R621E .

sdh:R630B a brick1:Room ;
    rdfs:label "Pantry" ;
    bf1:adjacentTo sdh:R621E,
        sdh:R630A ;
    bf1:isPartOf sdh:Floor6 .

sdh:R646 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R644,
        sdh:R648 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R652B bf1:adjacentTo sdh:R652,
        sdh:R652A,
        sdh:R656A .

sdh:R656A bf1:adjacentTo sdh:R652B,
        sdh:R656,
        sdh:R656B .

sdh:R675 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:adjacentTo sdh:R673,
        sdh:R677 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R677 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:adjacentTo sdh:R675,
        sdh:R679 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R719 bf1:adjacentTo sdh:R717,
        sdh:R718,
        sdh:R721 .

sdh:R723 bf1:adjacentTo sdh:R721,
        sdh:R724,
        sdh:R725 .

sdh:R724 bf1:adjacentTo sdh:R722,
        sdh:R723,
        sdh:R726 .

sdh:R725 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R723,
        sdh:R726 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R730 a brick1:Room ;
    rdfs:label "Conference" ;
    bf1:adjacentTo sdh:R717,
        sdh:R732 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R736 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R732,
        sdh:R738 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R746 bf1:adjacentTo sdh:R738,
        sdh:R748,
        sdh:R754 .

sdh:R748 bf1:adjacentTo sdh:R738,
        sdh:R746,
        sdh:R752 .

sdh:R752 bf1:adjacentTo sdh:R748,
        sdh:R750,
        sdh:R754 .

sdh:R754 bf1:adjacentTo sdh:R746,
        sdh:R750,
        sdh:R752 .

sdh:R771 a brick1:Room ;
    rdfs:label "Riser Closet" ;
    bf1:adjacentTo sdh:R750,
        sdh:R773 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R773 bf1:adjacentTo sdh:R750,
        sdh:R771,
        sdh:R775 .

sdh:R415 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R413,
        sdh:R417 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R417 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R415,
        sdh:R419 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R419 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R417,
        sdh:R421 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R421 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R419,
        sdh:R423 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R423 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R421,
        sdh:R425 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R425 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R423,
        sdh:R470 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R434 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R432,
        sdh:R440,
        sdh:R442 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R442 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R434,
        sdh:R440,
        sdh:R444 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R444 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R440,
        sdh:R442,
        sdh:R446 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R446 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R440,
        sdh:R444,
        sdh:R448 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R452 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R448,
        sdh:R450,
        sdh:R454 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R454 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R450,
        sdh:R452,
        sdh:R456 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R456 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R450,
        sdh:R454,
        sdh:R458 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R458 a brick1:Room ;
    rdfs:label "Conference" ;
    bf1:adjacentTo sdh:R450,
        sdh:R456,
        sdh:R462 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R464 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R460,
        sdh:R462,
        sdh:R466 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R466 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R460,
        sdh:R464,
        sdh:R468 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R475 a brick1:Room ;
    rdfs:label "Elec" ;
    bf1:adjacentTo sdh:R450,
        sdh:R473,
        sdh:R479 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R479 a brick1:Room ;
    rdfs:label "Men's Bathroom" ;
    bf1:adjacentTo sdh:R460,
        sdh:R475,
        sdh:R477 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R532 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R520,
        sdh:R538 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R586 bf1:adjacentTo sdh:R585,
        sdh:R597,
        sdh:R599 .

sdh:R621C a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R621,
        sdh:R621B,
        sdh:R621D ;
    bf1:isPartOf sdh:Floor6 .

sdh:R621E bf1:adjacentTo sdh:R621D,
        sdh:R630A,
        sdh:R630B .

sdh:R630A a brick1:Room ;
    rdfs:label "Lounge" ;
    bf1:adjacentTo sdh:R621E,
        sdh:R630,
        sdh:R630B ;
    bf1:isPartOf sdh:Floor6 .

sdh:R652 a brick1:Room ;
    rdfs:label "Cubicles" ;
    bf1:adjacentTo sdh:R652A,
        sdh:R652B ;
    bf1:isPartOf sdh:Floor6 .

sdh:R652A a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R652,
        sdh:R652B ;
    bf1:isPartOf sdh:Floor6 .

sdh:R656 a brick1:Room ;
    rdfs:label "Cubicles" ;
    bf1:adjacentTo sdh:R652,
        sdh:R656A,
        sdh:R656B,
        sdh:R664 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R656B a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R656,
        sdh:R656A,
        sdh:R666 ;
    bf1:isPartOf sdh:Floor6 .

sdh:R721 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R719,
        sdh:R722,
        sdh:R723 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R722 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R718,
        sdh:R721,
        sdh:R724 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R768 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R750,
        sdh:R777,
        sdh:R779 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R775 a brick1:Room ;
    rdfs:label "Electrical" ;
    bf1:adjacentTo sdh:R750,
        sdh:R773,
        sdh:R777 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R777 a brick1:Room ;
    rdfs:label "Womens Bath" ;
    bf1:adjacentTo sdh:R768,
        sdh:R775,
        sdh:R779 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R418 a brick1:Room ;
    rdfs:label "Storage" ;
    bf1:adjacentTo sdh:R410,
        sdh:R422,
        sdh:R440,
        sdh:R450 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R432 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R430,
        sdh:R434,
        sdh:R440 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R448 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R440,
        sdh:R446,
        sdh:R450,
        sdh:R452 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R462 a brick1:Room ;
    rdfs:label "Copy Room" ;
    bf1:adjacentTo sdh:R450,
        sdh:R458,
        sdh:R460,
        sdh:R464 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R468 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R460,
        sdh:R466,
        sdh:R472 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R582A bf1:adjacentTo sdh:R580,
        sdh:R581,
        sdh:R582,
        sdh:R591 .

sdh:R738 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R736,
        sdh:R746,
        sdh:R748 ;
    bf1:isPartOf sdh:Floor7 .

sdh:R422 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R418,
        sdh:R424,
        sdh:R440,
        sdh:R450 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R424 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R422,
        sdh:R426,
        sdh:R440,
        sdh:R450 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R426 a brick1:Room ;
    rdfs:label "Office" ;
    bf1:adjacentTo sdh:R410,
        sdh:R424,
        sdh:R440,
        sdh:R450,
        sdh:R470 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R470 a brick1:Room ;
    rdfs:label "Elevator Lobby" ;
    bf1:adjacentTo sdh:R410,
        sdh:R425,
        sdh:R426,
        sdh:R427,
        sdh:R450 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R520 a brick1:Room ;
    rdfs:label "Microfab Office" ;
    bf1:adjacentTo sdh:R520A,
        <http://buildsys.org/ontologies/sutardja_dai_hall#R520B,520C,520D>,
        sdh:R532 ;
    bf1:isPartOf sdh:Floor5 .

sdh:R621 a brick1:Room ;
    rdfs:label "Open Research" ;
    bf1:adjacentTo sdh:R621A,
        sdh:R621B,
        sdh:R621C,
        sdh:R621D,
        sdh:R621E ;
    bf1:isPartOf sdh:Floor6 .

sdh:R460 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R450,
        sdh:R462,
        sdh:R464,
        sdh:R466,
        sdh:R468,
        sdh:R477,
        sdh:R479 ;
    bf1:isPartOf sdh:Floor4 .

sdh:R750 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R752,
        sdh:R754,
        sdh:R768,
        sdh:R771,
        sdh:R773,
        sdh:R775 ;
    bf1:isPartOf sdh:Floor7 .

sdh:Floor1 a brick1:Floor .

sdh:R440 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R418,
        sdh:R422,
        sdh:R424,
        sdh:R426,
        sdh:R432,
        sdh:R434,
        sdh:R442,
        sdh:R444,
        sdh:R446,
        sdh:R448,
        sdh:R450 ;
    bf1:isPartOf sdh:Floor4 .

sdh:Floor7 a brick1:Floor .

sdh:Floor2 a brick1:Floor .

sdh:R410 a brick1:Room ;
    rdfs:label "Hallway" ;
    bf1:adjacentTo sdh:R413,
        sdh:R415,
        sdh:R417,
        sdh:R418,
        sdh:R419,
        sdh:R421,
        sdh:R422,
        sdh:R423,
        sdh:R424,
        sdh:R425,
        sdh:R426,
        sdh:R430,
        sdh:R470 ;
    bf1:isPartOf sdh:Floor4 .

sdh:Floor3 a brick1:Floor .

sdh:Floor5 a brick1:Floor .

sdh:R450 a brick1:Room ;
    rdfs:label "Open Office" ;
    bf1:adjacentTo sdh:R418,
        sdh:R422,
        sdh:R424,
        sdh:R426,
        sdh:R440,
        sdh:R448,
        sdh:R452,
        sdh:R454,
        sdh:R456,
        sdh:R458,
        sdh:R460,
        sdh:R462,
        sdh:R470,
        sdh:R471,
        sdh:R473,
        sdh:R475 ;
    bf1:isPartOf sdh:Floor4 .

sdh:Floor6 a brick1:Floor .

sdh:Floor4 a brick1:Floor .

